<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="generator" content="Asciidoctor 2.0.15">
<title>SCADAMaster: SCADA Software</title>
<link rel="stylesheet" href="./custom.css">
<script src="./asset/main.js"></script>

<!-- <script src="https://unpkg.com/pagedjs/dist/paged.polyfill.js"></script> -->
<!-- <script src="./asset/paged.polyfill.js"></script> -->
<!-- <script src="./asset/paged.polyfill.js">
  window.PagedConfig = {
    auto: false,
    after: (flow) => {
      console.log("after", flow);
    },
  };

  setTimeout(() => {
    window.PagedPolyfill.preview();
  }, 1000);
</script> -->

<style>
  :root {
    --mainFontSize: 16px;
    --colorBackground: #ffffff00;
    --gray0: #f8f9fa;
    --gray1: #f1f3f5;
    --gray2: #e9ecef;
    --gray3: #dee2e6;
    --gray4: #ced4da;
    --gray5: #adb5bd;
    --gray6: #868e96;
    --gray7: #495057;
    --gray8: #343a40;
    --gray9: #212529;
  }
  .uiButton {
    position: fixed;
    bottom: 50px;
    right: 10px;
    z-index: 999;
    cursor: pointer;
    padding: 0.4rem 0.5rem;
    min-height: 30px;
    min-width: 70px;
  }
  .uiButton {
    appearance: none;
    background-color: #cfd3d891;
    border: 0;
    border-radius: 5px;
    box-sizing: border-box;
    color: var(--gray8);
    cursor: pointer;
    display: inline-block;
    font-family: Roobert, -apple-system, BlinkMacSystemFont, "Segoe UI",
      Helvetica, Arial, sans-serif, "Apple Color Emoji", "Segoe UI Emoji",
      "Segoe UI Symbol";
    font-size: 1.2rem;
    font-weight: 600;
    line-height: normal;
    margin: 0;

    outline: none;
    padding: 10px 12px;
    text-align: center;
    text-decoration: none;
    transition: all 300ms cubic-bezier(0.23, 1, 0.32, 1);
    user-select: none;
    -webkit-user-select: none;
    touch-action: manipulation;
    /* width: 100%; */
    will-change: transform;
  }

  .uiButton:disabled {
    pointer-events: none;
  }

  .uiButton:hover {
    background-color: var(--gray4);
    color: var(--gray8);
    box-shadow: rgba(0, 0, 0, 0.25) 0 5px 10px;
    transform: translateY(-1px);
  }

  .uiButton:active {
    box-shadow: none;
    transform: translateY(0);
  }
  .uiButton.pdf {
    bottom: 100px;
  }
</style>

<!-- <script src="./asset/paged.js"></script> -->
</head>
<body class="book toc2 toc-left">
<div id="header">
<h1>SCADAMaster: SCADA Software</h1>
<div class="details">
<span id="revnumber"> User Manual &#160;&#160;&#160; TCD210239AA</span>
</div>
<div id="toc" class="toc2">
<div id="toctitle">Contents</div>
<ul class="sectlevel1">
<li><a href="#_제품_구입_감사_안내문">제품 구입 감사 안내문</a></li>
<li><a href="#_매뉴얼_안내">매뉴얼 안내</a></li>
<li><a href="#_매뉴얼의_공통_기호">매뉴얼의 공통 기호</a></li>
<li><a href="#_안전을_위한_주의_사항">안전을 위한 주의 사항</a>
<ul class="sectlevel2">
<li><a href="#_경고"><span class="image"><img src="images/icons/Warning.svg" alt="Warning"></span> 경고</a></li>
<li><a href="#_주의"><span class="image"><img src="images/icons/Caution.svg" alt="Caution"></span> 주의</a></li>
<li><a href="#_취급시_주의_사항"><span class="image"><img src="images/icons/Important.svg" alt="Important"></span> 취급시 주의 사항</a></li>
</ul>
</li>
<li><a href="#_autonics_최종_사용자_소프트웨어_라이선스_약관">Autonics 최종 사용자 소프트웨어 라이선스 약관</a></li>
<li><a href="#_scadamaster">1. SCADAMaster</a>
<ul class="sectlevel2">
<li><a href="#_scadamaster_소개">1.1. SCADAMaster 소개</a></li>
<li><a href="#_특징">1.2. 특징</a></li>
<li><a href="#_기능">1.3. 기능</a></li>
<li><a href="#_구성품">1.4. 구성품</a></li>
<li><a href="#_라이선스_키락">1.5. 라이선스 키락</a>
<ul class="sectlevel3">
<li><a href="#_종류">1.5.1. 종류</a></li>
</ul>
</li>
<li><a href="#_설치제거">1.6. 설치/제거</a>
<ul class="sectlevel3">
<li><a href="#_시스템_사양">1.6.1. 시스템 사양</a></li>
<li><a href="#_scadamaster의_설치">1.6.2. SCADAMaster의 설치</a></li>
<li><a href="#_scadamaster의_제거">1.6.3. SCADAMaster의 제거</a></li>
</ul>
</li>
</ul>
</li>
<li><a href="#_시작하기">2. 시작하기</a>
<ul class="sectlevel2">
<li><a href="#_scadamaster_실행">2.1. SCADAMaster 실행</a>
<ul class="sectlevel3">
<li><a href="#_데모_모드">2.1.1. 데모 모드</a></li>
</ul>
</li>
<li><a href="#_시작_화면">2.2. 시작 화면</a></li>
</ul>
</li>
<li><a href="#_프로젝트">3. 프로젝트</a>
<ul class="sectlevel2">
<li><a href="#_프로젝트_시작">3.1. 프로젝트 시작</a>
<ul class="sectlevel3">
<li><a href="#_새_프로젝트_생성">3.1.1. 새 프로젝트 생성</a></li>
<li><a href="#_프로젝트_열기">3.1.2. 프로젝트 열기</a></li>
</ul>
</li>
<li><a href="#link_project_setting">3.2. 프로젝트 공용 설정</a></li>
<li><a href="#_프로젝트_저장닫기">3.3. 프로젝트 저장·닫기</a>
<ul class="sectlevel3">
<li><a href="#_프로젝트_저장">3.3.1. 프로젝트 저장</a></li>
<li><a href="#_다른_이름으로_저장">3.3.2. 다른 이름으로 저장</a></li>
<li><a href="#_프로젝트_닫기">3.3.3. 프로젝트 닫기</a></li>
</ul>
</li>
<li><a href="#_프로젝트_런타임_실행">3.4. 프로젝트 런타임 실행</a>
<ul class="sectlevel3">
<li><a href="#_런타임_시스템_메뉴">3.4.1. 런타임 시스템 메뉴</a></li>
</ul>
</li>
</ul>
</li>
<li><a href="#_화면">4. 화면</a>
<ul class="sectlevel2">
<li><a href="#_ui_화면_구성">4.1. UI 화면 구성</a></li>
<li><a href="#_화면_보기_설정">4.2. 화면 보기 설정</a></li>
</ul>
</li>
<li><a href="#_기본_설정">5. 기본 설정</a>
<ul class="sectlevel2">
<li><a href="#link_page">5.1. 페이지</a>
<ul class="sectlevel3">
<li><a href="#_페이지_종류">5.1.1. 페이지 종류</a></li>
<li><a href="#_페이지_편집">5.1.2. 페이지 편집</a></li>
<li><a href="#_페이지_설정_메뉴">5.1.3. 페이지 설정 메뉴</a></li>
</ul>
</li>
<li><a href="#linkTag">5.2. 태그</a>
<ul class="sectlevel3">
<li><a href="#_태그_종류">5.2.1. 태그 종류</a></li>
<li><a href="#_태그_설정">5.2.2. 태그 설정</a></li>
</ul>
</li>
</ul>
</li>
<li><a href="#_네트워크_설정">6. 네트워크 설정</a>
<ul class="sectlevel2">
<li><a href="#link_communication">6.1. 통신 드라이버</a></li>
<li><a href="#link_network">6.2. 네트워크</a></li>
<li><a href="#link_opc_ua">6.3. OPC UA</a></li>
<li><a href="#link_database">6.4. Database</a>
<ul class="sectlevel3">
<li><a href="#_데이터베이스_설정_시_주의_사항">6.4.1. 데이터베이스 설정 시 주의 사항</a></li>
</ul>
</li>
<li><a href="#link_MQTT">6.5. MQTT</a>
<ul class="sectlevel3">
<li><a href="#_mosquitto_mqtt_메시지_브로커">6.5.1. Mosquitto (MQTT 메시지 브로커)</a></li>
<li><a href="#_mqtt_설정">6.5.2. MQTT 설정</a></li>
</ul>
</li>
<li><a href="#link_message">6.6. 메시지</a>
<ul class="sectlevel3">
<li><a href="#_주소">6.6.1. 주소</a></li>
<li><a href="#_sms">6.6.2. SMS</a></li>
<li><a href="#_e_mail_설정">6.6.3. E-mail 설정</a></li>
</ul>
</li>
</ul>
</li>
<li><a href="#_기능_설정">7. 기능 설정</a>
<ul class="sectlevel2">
<li><a href="#link_daq">7.1. 데이터 수집</a>
<ul class="sectlevel3">
<li><a href="#_데이터_수집_설정">7.1.1. 데이터 수집 설정</a></li>
<li><a href="#_데이터_수집_활용">7.1.2. 데이터 수집 활용</a></li>
</ul>
</li>
<li><a href="#link_multilanguage">7.2. 다국어</a>
<ul class="sectlevel3">
<li><a href="#_다국어_설정">7.2.1. 다국어 설정</a></li>
<li><a href="#_다국어_활용">7.2.2. 다국어 활용</a></li>
</ul>
</li>
<li><a href="#link_alarm">7.3. 경보</a>
<ul class="sectlevel3">
<li><a href="#_경보_설정">7.3.1. 경보 설정</a></li>
<li><a href="#_경보_활용">7.3.2. 경보 활용</a></li>
</ul>
</li>
<li><a href="#link_schedule">7.4. 일정</a>
<ul class="sectlevel3">
<li><a href="#_일정_설정">7.4.1. 일정 설정</a></li>
</ul>
</li>
<li><a href="#link_recipe">7.5. 레시피</a>
<ul class="sectlevel3">
<li><a href="#_레시피_설정">7.5.1. 레시피 설정</a></li>
<li><a href="#_레시피_활용">7.5.2. 레시피 활용</a></li>
</ul>
</li>
<li><a href="#link_report">7.6. 보고서</a>
<ul class="sectlevel3">
<li><a href="#_보고서_설정">7.6.1. 보고서 설정</a></li>
</ul>
</li>
<li><a href="#link_script">7.7. 스크립트</a>
<ul class="sectlevel3">
<li><a href="#_스크립트_설정">7.7.1. 스크립트 설정</a></li>
<li><a href="#_스크립트_활용">7.7.2. 스크립트 활용</a></li>
</ul>
</li>
<li><a href="#link_animation_editor">7.8. 애니메이션 에디터</a>
<ul class="sectlevel3">
<li><a href="#_애니메이션_설정">7.8.1. 애니메이션 설정</a></li>
<li><a href="#_애니메이션_활용">7.8.2. 애니메이션 활용</a></li>
</ul>
</li>
<li><a href="#link_security">7.9. 사용자 보안</a>
<ul class="sectlevel3">
<li><a href="#_사용자_보안_설정">7.9.1. 사용자 보안 설정</a></li>
<li><a href="#_사용자_보안_활용">7.9.2. 사용자 보안 활용</a></li>
</ul>
</li>
</ul>
</li>
<li><a href="#_오브젝트">8. 오브젝트</a>
<ul class="sectlevel2">
<li><a href="#link_basic_object">8.1. 기본 오브젝트</a>
<ul class="sectlevel3">
<li><a href="#_기본_오브젝트_종류_및_작화_방법">8.1.1. 기본 오브젝트 종류 및 작화 방법</a></li>
<li><a href="#_기본_오브젝트_설정">8.1.2. 기본 오브젝트 설정</a></li>
</ul>
</li>
<li><a href="#_고급_오브젝트">8.2. 고급 오브젝트</a>
<ul class="sectlevel3">
<li><a href="#link_image">8.2.1. 이미지</a></li>
<li><a href="#link_animation">8.2.2. 애니메이션</a></li>
<li><a href="#link_das">8.2.3. 디지털/아날로그/문자열 태그</a></li>
<li><a href="#link_switch_lamp">8.2.4. 스위치/램프</a></li>
<li><a href="#link_alarm_list">8.2.5. 경보 목록</a></li>
<li><a href="#link_trend">8.2.6. 트렌드</a></li>
<li><a href="#link_chart">8.2.7. 차트</a></li>
<li><a href="#link_edit_box">8.2.8. 에디트 박스</a></li>
<li><a href="#link_radio_button">8.2.9. 라디오 버튼</a></li>
<li><a href="#link_check_box">8.2.10. 체크 박스</a></li>
<li><a href="#link_combo_box">8.2.11. 콤보 박스</a></li>
<li><a href="#link_date_time">8.2.12. 날짜/시간</a></li>
<li><a href="#link_daq_table">8.2.13. DAQ 테이블</a></li>
<li><a href="#link_data_table">8.2.14. 데이터 테이블</a></li>
</ul>
</li>
<li><a href="#_오브젝트_편집_및_정렬">8.3. 오브젝트 편집 및 정렬</a></li>
<li><a href="#link_condition">8.4. 조건</a></li>
<li><a href="#link_effect">8.5. 효과</a></li>
<li><a href="#link_action">8.6. 동작</a></li>
</ul>
</li>
<li><a href="#_도움말">9. 도움말</a>
<ul class="sectlevel2">
<li><a href="#_정보">9.1. 정보</a></li>
<li><a href="#_도움말_2">9.2. 도움말</a></li>
</ul>
</li>
<li><a href="#_유지보수">10. 유지/보수</a></li>
<li><a href="#_index">Index</a></li>
</ul>
</div>
</div>
<div id="content">
<div id="preamble">
<div class="sectionbody">
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect1">
<h2 id="_제품_구입_감사_안내문">제품 구입 감사 안내문</h2>
<div class="sectionbody">
<div class="paragraph">
<p>(주)오토닉스 제품을 구입해 주셔서 감사합니다.<br>
반드시 사용 전 <strong>안전을 위한 주의 사항</strong>을 완전히 읽고 지키십시오.<br>
본 매뉴얼은 제품에 대한 안내와 바른 사용 방법에 대한 내용을 담고 있으므로 사용자가 쉽게 찾아 볼 수 있는 장소에 보관하십시오.</p>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_매뉴얼_안내">매뉴얼 안내</h2>
<div class="sectionbody">
<div class="ulist">
<ul>
<li>
<p>매뉴얼의 내용을 충분히 숙지한 후에 제품을 사용하십시오.</p>
</li>
<li>
<p>매뉴얼은 제품 기능에 대해 자세하게 설명한 것으로, 매뉴얼 이외의 내용에 대해서는 보증하지 않습니다.</p>
</li>
<li>
<p>매뉴얼의 일부 또는 전부를 무단으로 편집 또는 복사하여 사용할 수 없습니다.</p>
</li>
<li>
<p>매뉴얼은 제품과 함께 제공하지 않습니다.<br>
당사 홈페이지 (www.autonics.com) 에서 다운로드하여 사용하십시오.</p>
</li>
<li>
<p>매뉴얼의 내용은 해당 제품의 성능 개선에 따라 사전 예고없이 변경될 수 있으며, 업그레이드 공지는 당사 홈페이지를 통해 제공해 드립니다.</p>
</li>
<li>
<p>버전에 따라 표시가 다소 상이할 수 있습니다.</p>
</li>
<li>
<p>당사에서는 매뉴얼의 내용을 조금 더 쉽게, 정확하게 작성하고자 많은 노력을 기울였습니다. 그럼에도 불구하고 수정해야 될 부분이나 질문사항이 있으시면 당사 홈페이지를 통하여 의견을 주시기 바랍니다.</p>
</li>
</ul>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_매뉴얼의_공통_기호">매뉴얼의 공통 기호</h2>
<div class="sectionbody">
<div class="admonitionblock warning">
<table>
<tr>
<td class="icon">
<img src="./images/icons/warning.svg" alt="Warning">
</td>
<td class="content">
<div class="paragraph">
<p>지시사항을 위반하였을 때, 심각한 상해나 사망이 발생할 가능성이 있는 경우</p>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock caution">
<table>
<tr>
<td class="icon">
<img src="./images/icons/caution.svg" alt="Caution">
</td>
<td class="content">
<div class="paragraph">
<p>지시사항을 위반하였을 때, 경미한 상해나 제품 손상이 발생할 가능성이 있는 경우</p>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>해당 기능에 대한 보충 설명</p>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock tip">
<table>
<tr>
<td class="icon">
<img src="./images/icons/tip.svg" alt="Tip">
</td>
<td class="content">
<div class="paragraph">
<p>해당 기능에 대한 예시</p>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock important">
<table>
<tr>
<td class="icon">
<img src="./images/icons/important.svg" alt="Important">
</td>
<td class="content">
<div class="paragraph">
<p>해당 기능에 대한 중요 내용</p>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect1">
<h2 id="_안전을_위한_주의_사항">안전을 위한 주의 사항</h2>
<div class="sectionbody">
<div class="paragraph">
<p>USB 사용 시 안전을 위한 주의사항입니다.<br>
‘안전을 위한 주의 사항’은 제품을 안전하고 올바르게 사용하여 사고나 위험을 미리 막기 위한 것이므로 반드시 지키십시오.</p>
</div>
<div class="sect2">
<h3 id="_경고"><span class="image"><img src="images/icons/Warning.svg" alt="Warning"></span> 경고</h3>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>가연성 / 폭발성 / 부식성 가스, 다습, 직사광선, 복사열, 진동, 충격, 염분이 있는 환경에서 사용하지 마십시오.<br>
폭발 및 화재 위험이 있습니다.</p>
</li>
<li>
<p>임의로 제품을 개조하지 마십시오.<br>
화재 위험이 있습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect2">
<h3 id="_주의"><span class="image"><img src="images/icons/Caution.svg" alt="Caution"></span> 주의</h3>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>정격/성능 범위 내에서 사용하십시오.<br>
화재 및 제품 고장 위험이 있습니다.</p>
</li>
<li>
<p>청소 시 마른 수건으로 닦으시고, 물, 유기용제를 사용하지 마십시오.<br>
화재 위험이 있습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect2">
<h3 id="_취급시_주의_사항"><span class="image"><img src="images/icons/Important.svg" alt="Important"></span> 취급시 주의 사항</h3>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>취급 시 주의사항에 명기된 사항을 지키십시오. 그렇지 않을 경우, 예기치 못한 사고가 일어날 수 있습니다.</p>
</li>
<li>
<p>불량 USB 포트에 연결하지 마십시오. 저장 장치가 손상되거나 정상 인식되지 않을 수 있습니다.</p>
</li>
<li>
<p>다수의 USB 장비를 함께 사용하는 경우, 인식하지 않거나 오류 등이 발생할 수도 있습니다</p>
</li>
<li>
<p>USB 연결 해제 시 안전하게 제거하십시오.</p>
</li>
<li>
<p>장기간 USB 미사용 시 PC에서 제거하여 보관하십시오.</p>
</li>
<li>
<p>분실 또는 도난에 주의하십시오.</p>
</li>
<li>
<p>USB에 저장되어있는 데이터를 임의로 삭제하거나 수정하지 마십시오.</p>
</li>
</ol>
</div>
<div class="paragraph">
<p>본 사용자 매뉴얼에 기재된 사양 등은 제품의 개선을 위하여 예고 없이 변경될 수 있습니다.<br>
반드시 취급설명서, 매뉴얼, 기술해설 (카탈로그, 홈페이지) 의 주의 사항을 지키십시오.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_autonics_최종_사용자_소프트웨어_라이선스_약관">Autonics 최종 사용자 소프트웨어 라이선스 약관</h2>
<div class="sectionbody">
<div class="paragraph">
<p>중요 - "SCADAMaster"(이하 "소프트웨어")를 개봉, 복사, 설치, 또는 사용하기 전에 읽으십시오. 본 약관은 소유권을 증명하지 않습니다. 사용 허가에 관련된 라이선스 약관입니다.<br>
다음의 계약 조건과 규정을 상세히 읽기 전에는 본 소프트웨어와 그에 관련된 어떠한 부분(총체적으로, "소프트웨어"라고 함)이라도 개봉, 사용하거나 로드하지 마십시오. 본 소프트웨어를 로드하거나 사용함으로써, 사용자는 이 계약서의 규약에 동의합니다. 만일 본 계약서의 내용에 동의하지 않으시면, 본 소프트웨어를 개봉, 복사, 설치하거나 사용하지 마십시오.</p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>본 계약서에서 제공된 경우를 제외하고, 사용자는 본 소프트웨어의 어떠한 부분이라도 복사, 수정, 임대, 판매, 배포 또는 양도를 할 수 없으며, 본 소프트웨어의 허가 받지 않은 복사를 방지할 것을 동의합니다.</p>
</li>
<li>
<p>본 소프트웨어를 역(逆) 엔지니어링, 역(逆) 컴파일, 또는 해체할 수 없습니다.</p>
</li>
<li>
<p>본 소프트웨어는 소프트웨어 사용권 증서에 명시된 사용자와 정품 Key-Lock을 소유한 클라이언트 컴퓨터에 설치가 가능하며, 초과 설치 사용은 별도의 사용자 Key-Lock을 추가 구매해야 합니다.</p>
</li>
<li>
<p>본 소프트웨어는, 제 3자 공급자의 소프트웨어나 다른 재산을 포함하고 있을 수도 있으며, 그 중 일부는 함께 들어있는 "license.txt" 파일이나 다른 문서 또는 파일에 의거하여 라이선스되고 확인될 수 있습니다.</p>
</li>
</ol>
</div>
<div class="paragraph">
<p><strong>소프트웨어와 저작권의 소유권.</strong><br>
본 소프트웨어의 모든 복사본의 소유권은 오토닉스 또는 오토닉스의 공급자가 가지게 됩니다. 본 소프트웨어는 대한민국과 다른 나라들의 법률, 그리고 국제 조약의 규정에 의하여 저작권이 부여되고 보호됩니다. 본 소프트웨어로부터 저작권에 대한 어떠한 통고도 삭제하여서는 안됩니다. 오토닉스는 본 소프트웨어와 그 내부에 조회된 제품들을 아무 때나 통보 없이, 그리고 본 소프트웨어를 업데이트 하거나 지원해야 할 의무를 지는 일 없이 바꿀 수 있습니다. 별도로 명시적으로 제시된 경우를 제외하고, 오토닉스는 오토닉스의 특허, 지적 소유권, 등록 상표, 또는 다른 지적 재산권에 관하여 명백한 또는 암시된 어떠한 권리도 부여하지 않습니다. 사용자는 그 수령자가 이러한 규정을 완전히 준수할 것을 동의하고 사용자가 본 소프트웨어의 복사본을 간직하지 않는 경우에만 본 소프트웨어를 양도할 수 있습니다. 양도 시 소프트웨어의 전체를 교부하여야 하며, 양수인이 모든 조건을 동의하여야 합니다. 위반 시 책임은 양도인에게 있으며 오토닉스나 오토닉스의 공급자는 어떠한 보증이나 책임을 지지 않습니다.</p>
</div>
<div class="paragraph">
<p><strong>매체에 대한 제한적 보증.</strong><br>
본 소프트웨어가 오토닉스에 의하여 물리적인 저장 매체를 사용하여 제공된 경우, 오토닉스는 그 매체가 오토닉스에 의하여 제공된 후로부터 90일 동안 물질적, 물리적인 결함이 없을 것을 보증합니다. 만일 그러한 결함이 발견되었을 경우, 교환을 받거나 오토닉스가 지정할 수 있는 다른 방법으로 본 소프트웨어를 제공받을 수 있도록 그 매체를 오토닉스에 반납하시기 바랍니다.</p>
</div>
<div class="paragraph">
<p><strong>기타 보증의 제외.</strong><br>
상기에서 제시된 경우를 제외하고, 본 소프트웨어는 상거래 보증, 법률 위반의 여부, 또는 특정 용도에의적합성에 대한 보증을 포함하여 어떠한 명시적 또는 묵시적인 보증이 없이 "있는 그대로" 제공됩니다. 오토닉스는 본 소프트웨어에 포함되어 있는 어떠한 정보나 문서 내용, 그래픽, 링크, 또는 기타 다른 사항들의 정확도나 완성도에 대해 보증을 하거나 책임을 지지 않습니다.</p>
</div>
<div class="paragraph">
<p><strong>책임의 제한.</strong><br>
오토닉스나 오토닉스의 공급자는 어떠한 경우에도 본 소프트웨어의 사용이나 사용 불능으로부터 초래된 여하한 피해에 (이익 상실, 경영 중단, 또는 정보 상실을 포함하여 다른 유사한 경우까지) 대하여, 오토닉스가 그러한 피해의 가능성에 대해 정보를 받은 적이 있다 하더라도, 책임을 지지 않습니다. 몇몇 사법권은 묵시적인 보증 또는 초래되거나 부수하여 발생하는 피해에 대한 책임 면제나 제한을 금지하고 있으므로, 위의 제한은 사용자에게 적용되지 않을 수도 있습니다. 사용자는 또한 관할 사법권에 따라 다른 법적 권리를 가질 수도 있습니다.</p>
</div>
<div class="paragraph">
<p><strong>본 계약서의 종결.</strong><br>
오토닉스는 사용자가 이 규정을 위반할 경우 아무 때라도 본 계약서를 종결할 수 있습니다. 종결과 동시에, 사용자는 본 소프트웨어를 즉시 파기하거나 또는 본 소프트웨어의 모든 복사본을 오토닉스에 반납하여야 합니다.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect1">
<h2 id="_scadamaster">1. SCADAMaster</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_scadamaster_소개">1.1. SCADAMaster 소개</h3>
<div class="paragraph">
<p>SCADAMaster는 각종 PLC, 제어기기로 구성된 공정, 시설, 설비 등의 운행을 감시·제어하고 데이터를 취득하는 PC 소프트웨어입니다. 취득된 데이터는 사용자가 이해할 수 있도록 그래프·차트와 같은 형태로 변환되거나, 연결된 데이터베이스에 누적되어 동향 분석 등에 사용됩니다.</p>
</div>
</div>
<div class="sect2">
<h3 id="_특징">1.2. 특징</h3>
<div class="dlist">
<dl>
<dt class="hdlist1">SCADAMaster는 블라블라합니다.</dt>
<dd>
<p>동해물과 백두산이 마르고 닳도록 하느님이 보우하사 우리나라 만세.</p>
</dd>
<dt class="hdlist1">SCADAMaster는 블라블라블라 하고 블라블라합니다.</dt>
<dd>
<p>동해물과 백두산이 마르고 닳도록 하느님이 보우하사 우리나라 만세.<br>
무궁화 삼천리 화려 강산 대한사람 대한으로 길이 보전하세.</p>
</dd>
<dt class="hdlist1">SCADAMaster는 블라블라합니다.</dt>
<dd>
<p>동해물과 백두산이 마르고 닳도록 하느님이 보우하사 우리나라 만세.</p>
</dd>
<dt class="hdlist1">SCADAMaster는 블라블라블라 하고 블라블라합니다.</dt>
<dd>
<p>동해물과 백두산이 마르고 닳도록 하느님이 보우하사 우리나라 만세.<br>
무궁화 삼천리 화려 강산 대한사람 대한으로 길이 보전하세.</p>
</dd>
<dt class="hdlist1">SCADAMaster는 블라블라합니다.</dt>
<dd>
<p>동해물과 백두산이 마르고 닳도록 하느님이 보우하사 우리나라 만세.</p>
</dd>
<dt class="hdlist1">SCADAMaster는 블라블라블라 하고 블라블라합니다.</dt>
<dd>
<p>동해물과 백두산이 마르고 닳도록 하느님이 보우하사 우리나라 만세.<br>
무궁화 삼천리 화려 강산 대한사람 대한으로 길이 보전하세.</p>
</dd>
</dl>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="_기능">1.3. 기능</h3>
<table class="tableblock frame-ends grid-all stretch">
<caption class="title">페이지</caption>
<colgroup>
<col style="width: 15%;">
<col style="width: 68.3333%;">
<col style="width: 16.6667%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">이름</th>
<th class="tableblock halign-left valign-top">설명</th>
<th class="tableblock halign-left valign-top">참조</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">일반 페이지</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">화면에 표시되는 기본 페이지입니다. 프로젝트에 설정된 기본 해상도의 크기로 생성됩니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_page"> 5.1, &#8220;페이지&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">팝업 페이지</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">조건이 만족하면 기본 페이지 위에 팝업 형태로 나타나는 페이지입니다. 페이지 크기, 팝업 위치 등을 설정할 수 있습니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_page"> 5.1, &#8220;페이지&#8221;</a></p></td>
</tr>
</tbody>
</table>
<table class="tableblock frame-ends grid-all stretch">
<caption class="title">네트워크</caption>
<colgroup>
<col style="width: 15%;">
<col style="width: 68.3333%;">
<col style="width: 16.6667%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">이름</th>
<th class="tableblock halign-left valign-top">설명</th>
<th class="tableblock halign-left valign-top">참조</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">통신 드라이버</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">시스템에서 감시·제어할 외부 기기와의 통신을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_communication"> 6.1, &#8220;통신 드라이버&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Network</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">시스템 이중화 설정을 위해 서버·클라이언트 시스템 종류 및 동기화 데이터를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_network"> 6.2, &#8220;네트워크&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">OPC UA</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">OPA UA 서버 구동을 위한 연결 정보를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_opc_ua"> 6.3, &#8220;OPC UA&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Database</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">외부 데이터베이스 연결 정보를 설정합니다. 사용 가능한 데이터베이스 종류에는 Microsoft SQL Server, MySQL, MariaDB, ODBC, Oracle, PostgreSQL, SQLite, IBM DB2, InterBase가 있습니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_database"> 6.4, &#8220;Database&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">MQTT</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">MQTT 메시징 프로토콜의 사용 환경을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_MQTT"> 6.5, &#8220;MQTT&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">메시지</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">E-mail 및 SMS 메시징 환경을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_message"> 6.6, &#8220;메시지&#8221;</a></p></td>
</tr>
</tbody>
</table>
<table class="tableblock frame-ends grid-all stretch">
<caption class="title">기능</caption>
<colgroup>
<col style="width: 15%;">
<col style="width: 68.3333%;">
<col style="width: 16.6667%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">이름</th>
<th class="tableblock halign-left valign-top">설명</th>
<th class="tableblock halign-left valign-top">참조</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">데이터 수집</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">데이터 수집을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_daq"> 7.1, &#8220;데이터 수집&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">다국어</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">자주 사용하는 문자열 및 다국어 관리를 위한 문자열 테이블을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_multilanguage"> 7.2, &#8220;다국어&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">경보</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">경보 조건 및 동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_alarm"> 7.3, &#8220;경보&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">일정</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">스케줄을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_schedule"> 7.4, &#8220;일정&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">레시피</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">일괄적으로 태그값을 전송할 레시피 테이블을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_recipe"> 7.5, &#8220;레시피&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">보고서</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설정한 보고서 형식에 맞춰 데이터를 인쇄하거나 CSV 파일로 저장합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_report"> 7.6, &#8220;보고서&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">스크립트</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">사용자 스크립트를 생성합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_script"> 7.7, &#8220;스크립트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">애니메이션 에디터</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">사용자 애니메이션 파일을 생성하거나 GIF 애니메이션 파일을 추가·편집합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_animation_editor"> 7.8, &#8220;애니메이션 에디터&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">사용자 보안</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">프로젝트 보안 강화를 위해 사용자 계정 및 보안 레벨 등을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_security"> 7.9, &#8220;사용자 보안&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">공용 설정</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">프로젝트 전역에 적용되는 프로젝트, 스플래쉬, 화면, 멀티미디어 항목을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_project_setting"> 3.2, &#8220;프로젝트 공용 설정&#8221;</a></p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
<table class="tableblock frame-ends grid-all stretch">
<caption class="title">기본 오브젝트</caption>
<colgroup>
<col style="width: 15%;">
<col style="width: 68.3333%;">
<col style="width: 16.6667%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">이름</th>
<th class="tableblock halign-left valign-top">설명</th>
<th class="tableblock halign-left valign-top">참조</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">선</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">직선을 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">사각형</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">사각형을 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">원형</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">원을 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">다각형</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">다각형을 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">다중선</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">다중선을 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">호</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">호를 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">파이</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">파이를 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">현</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">현을 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a></p></td>
</tr>
</tbody>
</table>
<table class="tableblock frame-ends grid-all stretch">
<caption class="title">고급 오브젝트</caption>
<colgroup>
<col style="width: 15%;">
<col style="width: 68.3333%;">
<col style="width: 16.6667%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">이름</th>
<th class="tableblock halign-left valign-top">설명</th>
<th class="tableblock halign-left valign-top">참조</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">이미지</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">이미지를 삽입하고 조건·효과·동작을 설정합니다. 삽입 가능한 이미지 파일에는 BMP, JPG, JPEG, PNG, SVG가 있습니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_image"> 8.2.1, &#8220;이미지&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">애니메이션</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">애니메이션을 삽입하고 조건·효과를 설정합니다. 삽입 가능한 애니메이션 파일 종류에는 GIF, ANM(SCADAMaster 애니메이션 편집기로 생성)이 있습니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_animation"> 8.2.2, &#8220;애니메이션&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">디지털 태그</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">디지털 태그값을 표시하는 오브젝트를 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_das"> 8.2.3, &#8220;디지털/아날로그/문자열 태그&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">아날로그 태그</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">아날로그 태그값을 표시하는 오브젝트를 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_das"> 8.2.3, &#8220;디지털/아날로그/문자열 태그&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">문자열 태그</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">문자열 태그값을 표시하는 오브젝트를 그리고 조건·효과·동작을 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_das"> 8.2.3, &#8220;디지털/아날로그/문자열 태그&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">스위치/램프</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">스위치/램프를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">경보 목록</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">시스템에서 발생한 경보를 표시하는 리스트를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_alarm_list"> 8.2.5, &#8220;경보 목록&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">트렌드</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">태그값의 변화 추이를 보여주는 꺾은선 그래프를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_trend"> 8.2.6, &#8220;트렌드&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">차트</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">여러개의 태그값을 비교·분석할 수 있는 차트를 그리고 조건·효과를 설정합니다. 차트 종류에는 막대형·선형·분포형·원형·도넛형 차트가 있습니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_chart"> 8.2.7, &#8220;차트&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">에디트 박스</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">사용자가 값을 직접 입력할 수 있는 오브젝트를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_edit_box"> 8.2.8, &#8220;에디트 박스&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">라디오 버튼</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">그룹 박스 내 아이템 중 원하는 항목을 선택하는 오브젝트를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_radio_button"> 8.2.9, &#8220;라디오 버튼&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">체크 박스</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">체크/비 체크 형태로 데이터를 관리하는 오브젝트를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_check_box"> 8.2.10, &#8220;체크 박스&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">콤보 박스</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">아이템 리스트를 드롭하여 원하는 항목을 선택하는 오브젝트를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_combo_box"> 8.2.11, &#8220;콤보 박스&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">날짜/시간</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">날짜/시간을 표시하는 오브젝트를 그리고 조건·과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_date_time"> 8.2.12, &#8220;날짜/시간&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">DAQ 테이블</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설정된 태그의 데이터의 변동 추이를 실시간으로 표시하는 표를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_daq_table"> 8.2.13, &#8220;DAQ 테이블&#8221;</a></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">데이터 테이블</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설정된 태그의 값을 쓰기/읽기 할 수 있는 표를 그리고 조건·효과를 설정합니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><a href="#link_data_table"> 8.2.14, &#8220;데이터 테이블&#8221;</a></p></td>
</tr>
</tbody>
</table>
</div>
<div class="sect2">
<h3 id="_구성품">1.4. 구성품</h3>
<div class="paragraph">
<p></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
SCADAMaster-DS
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p>USB 메모리</p>
</li>
<li>
<p>USB 라이선스 키락</p>
</li>
<li>
<p>키락 태그</p>
</li>
<li>
<p>사용자 매뉴얼</p>
</li>
<li>
<p>USB 취급설명서</p>
</li>
<li>
<p>Autonics 최종 사용자 소프트웨어 라이선스 약관</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
SCADAMaster-RS
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p>USB 라이선스 키락</p>
</li>
<li>
<p>키락 태그</p>
</li>
<li>
<p>Autonics 최종 사용자 소프트웨어 라이선스 약관</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="_라이선스_키락">1.5. 라이선스 키락</h3>
<div class="paragraph">
<p>SCADAMaster를 사용하려면 SCADAMaster 버전에 맞는 라이선스 키락이 필요합니다. SCADAMaster를 실행하기 전 PC에 USB 형태의 라이선스 키락을 먼저 장착하십시오. 키락이 장착되지 않았거나 목적에 맞지 않은 키락이 장착되어 있을 경우, SCADAMaster는 데모 모드로 작동됩니다.</p>
</div>
<div class="paragraph">
<p>연결된 키락의 정보는 SCADAMaster의 <span class="menuseq"><b class="menu">도움말</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">정보</b></span> 에서 확인할 수 있습니다.</p>
</div>
<div class="sect3">
<h4 id="_종류">1.5.1. 종류</h4>
<div class="paragraph">
<div class="title">SCADAMaster-DS: 개발 소프트웨어</div>
<p>프로젝트 파일을 제작하는데 사용됩니다.</p>
</div>
<table class="tableblock frame-ends grid-all" style="width: 50%;">
<colgroup>
<col style="width: 44.4444%;">
<col style="width: 55.5556%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">사용 가능 실 태그 수</th>
<th class="tableblock halign-left valign-top">모델명</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">75</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-DS-075</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">150</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-DS-150</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">500</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-DS-500</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">1,500</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-DS-1500</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">3,000</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-DS-3000</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">64,000</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-DS-FULL</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<div class="title">SCADAMaster-RS: 실행 소프트웨어</div>
<p>프로젝트 파일을 실행하는데 사용됩니다.</p>
</div>
<table class="tableblock frame-ends grid-all" style="width: 50%;">
<colgroup>
<col style="width: 44.4444%;">
<col style="width: 55.5556%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">사용 가능 실 태그 수</th>
<th class="tableblock halign-left valign-top">모델명</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">75</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-RS-075</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">150</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-RS-150</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">500</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-RS-500</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">1,500</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-RS-1500</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">3,000</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-RS-3000</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">64,000</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">SCADAMaster-RS-FULL</p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="_설치제거">1.6. 설치/제거</h3>
<div class="sect3">
<h4 id="_시스템_사양">1.6.1. 시스템 사양</h4>
<div class="paragraph">
<p>SCADAMaster 사용에 필요한 운영체제와 컴퓨터 사양은 다음과 같습니다.</p>
</div>
<div class="dlist">
<dl>
<dt class="hdlist1">운영체제</dt>
<dd>
<p>Windows 10, Windows Server 2019</p>
</dd>
<dt class="hdlist1">컴퓨터 사양</dt>
<dd>
<table class="tableblock frame-ends grid-all" style="width: 60%;">
<colgroup>
<col style="width: 23.0769%;">
<col style="width: 38.4615%;">
<col style="width: 38.4616%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">항목</th>
<th class="tableblock halign-left valign-top">최소 사양</th>
<th class="tableblock halign-left valign-top">권장 사양</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">CPU</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Dual Core</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Dual Core</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">메모리</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4 GB</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">≥ 8 GB</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">하드디스크</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">10 GB</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">≥ 8 GB</p></td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
<div class="admonitionblock important">
<table>
<tr>
<td class="icon">
<img src="./images/icons/important.svg" alt="Important">
</td>
<td class="content">
사용중인 그래픽 카드의 최신 드라이버 설치를 권장합니다.
</td>
</tr>
</table>
</div>
</div>
<div class="sect3">
<h4 id="_scadamaster의_설치">1.6.2. SCADAMaster의 설치</h4>
<div class="paragraph">
<p>SCADAMaster의 설치 파일은 패키지에 동봉된 USB 메모리에 저장되어 있으며, Autonics 홈페이지에서도 다운받을 수 있습니다.</p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>SCADAMaster 설치 파일을 실행하십시오.</p>
</li>
<li>
<p>설치 언어를 선택하고 <b class="button">OK</b>를 클릭하십시오. 설치 언어에는 한글과 영어가 있습니다.</p>
</li>
<li>
<p>Microsoft Visual C++ 설치 대화창이 나타나면 동의함 에 체크하고 설치 를 클릭하십시오. PC에 Microsoft Visual C++이 설치되어 있으면 해당 과정은 생략되며, SCADAMaster 설치 마법사가 바로 실행됩니다.</p>
</li>
<li>
<p>Microsoft Visual C++의 설치가 진행되는 동안 대기하십시오.</p>
</li>
<li>
<p>Microsoft Visual C++의 설치가 완료되면 <b class="button">닫기</b>를 클릭하십시오. 그러면 SCADAMaster 설치 마법사가 시작됩니다.</p>
</li>
<li>
<p>SCADAMaster 설치 마법사가 시작되면 <b class="button">다음&gt;</b>을 클릭하여 설치를 진행하십시오.</p>
</li>
<li>
<p>사용권 계약을 확인하고 <b class="button">동의함</b>을 클릭하십시오.</p>
</li>
<li>
<p>설치 구성 요소를 선택하고 <b class="button">다음</b>을 클릭하십시오.</p>
</li>
<li>
<p>설치 위치를 선택하고 <b class="button">설치</b>를 클릭하십시오.</p>
</li>
<li>
<p>SCADAMaster의 설치가 진행되는 동안 대기하십시오.</p>
</li>
<li>
<p>설치가 완료되면 PC를 재부팅하십시오.</p>
</li>
</ol>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
SCADAMaster 설치 전 <a href="#_시스템_사양"> 1.6.1, &#8220;시스템 사양&#8221;</a>을 확인한 후 설치하십시오.
</td>
</tr>
</table>
</div>
</div>
<div class="sect3">
<h4 id="_scadamaster의_제거">1.6.3. SCADAMaster의 제거</h4>
<div class="paragraph">
<p>SCADAMaster의 제거는 [Windows 제어판 &gt; 앱 및 기능] 에서 할 수 있습니다.</p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>설치된 앱 목록에서 SCADAMaster를 클릭하여 <b class="button">제거</b> 버튼을 클릭하십시오. SCADAMaster 제거 마법사가 나타납니다.</p>
</li>
<li>
<p>제거를 진행하려면 <b class="button">예</b>를 클릭하시고, 취소하려면 <b class="button">아니오</b>를 클릭하십시오.</p>
</li>
<li>
<p>제거가 완료되면 <b class="button">확인</b>을 클릭하여 SCADAMaster 제거를 마무리하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_시작하기">2. 시작하기</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_scadamaster_실행">2.1. SCADAMaster 실행</h3>
<div class="paragraph">
<p>라이선스 키락을 PC에 장착하고 라이선스에 맞는 SCADAMaster를 실행하십시오.<br>
키락의 종류에 맞지 않은 SCADAMaster를 실행하거나, 키락 없이 SCADAMaser를 실행하는 경우 데모 버전으로 작동합니다.</p>
</div>
<div class="sect3">
<h4 id="_데모_모드">2.1.1. 데모 모드</h4>
<div class="paragraph">
<p>키락이 장착되지 않았거나, 목적에 맞지 않은 키락이 장착되어 있을 경우, SCADAMaster는 데모 모드로 작동됩니다. 데모 모드로 작동 시, 2시간이 경과하면 경고 메시지가 나타나며, 메시지 창에서 <b class="button">OK</b> 버튼을 클릭하면 프로그램이 종료됩니다.</p>
</div>
<div class="ulist">
<div class="title">데모 모드로 동작되는 경우</div>
<ul>
<li>
<p>SCADAMaster-DS 키락이 장착되지 않은 상태에서 SCADAMaster-DS를 실행한 경우</p>
</li>
<li>
<p>SCADAMaster-RS 키락이 장착되지 않은 상태에서 SCADAMaster-RS를 실행한 경우</p>
</li>
<li>
<p>SCADAMaster-RS 키락이 장착된 상태에서 SCADAMaster-DS를 실행한 경우</p>
</li>
<li>
<p>SCADAMaster-DS 키락이 장착되지 않은 상태에서 프로젝트를 저장한 경우</p>
</li>
<li>
<p>SCADAMaster-RS 키락이 장착된 상태에서 프로젝트를 저장한 경우</p>
</li>
<li>
<p>키락이 지원하는 실 태그 수보다 프로젝트에 사용된 실 태그 수가 많은 경우</p>
</li>
</ul>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="_시작_화면">2.2. 시작 화면</h3>
<div class="paragraph">
<p>SCADAMaster를 실행하거나 리본 메뉴에서 <span class="image"><img src="doc/200_start/images/project.svg" alt="project" width="20pt"></span> 를 클릭하면 시작 화면이 나타납니다.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/200_start/images/startscreen.png" alt="startscreen"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
1. 프로젝트 메뉴
</td>
<td class="hdlist2">
<p>새 프로젝트 생성, 프로젝트 열기, 프로젝트 저장, 다른 이름으로 저장, 프로젝트 닫기를 할 수 있습니다. 프로젝트 저장, 다른 이름으로 저장, 프로젝트 닫기는 열려있는 프로젝트가 있을 때에만 활성화됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
2. 새 프로젝트
</td>
<td class="hdlist2">
<p>새 프로젝트를 설정하여 생성합니다. 프로젝트 유형, 이름, 해상도, 저장 경로를 설정하고 '생성&#8217;을 클릭하면 새 프로젝트가 생성됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
3. 최근 프로젝트
</td>
<td class="hdlist2">
<p>최근 편집·저장 된 프로젝트를 최근 수정 순 또는 이름 순으로 정렬하여 표시합니다. 프로젝트를 선택하여 더블클릭하면 프로젝트가 열립니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
4. 샘플 프로젝트
</td>
<td class="hdlist2">
<p>Autonics에서 기본 제공하는 샘플 프로젝트입니다. 샘플 프로젝트를 활용하여 사용자 환경에 맞는 프로젝트를 제작할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
5. Autonics
</td>
<td class="hdlist2">
<p>Autonics 홈페이지로 연결됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
6. 라이브러리
</td>
<td class="hdlist2">
<p>라이브러리 다운로드 페이지로 연결됩니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_프로젝트">3. 프로젝트</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_프로젝트_시작">3.1. 프로젝트 시작</h3>
<div class="sect3">
<h4 id="_새_프로젝트_생성">3.1.1. 새 프로젝트 생성</h4>
<div class="paragraph">
<p>시작 화면에서 새 프로젝트를 생성할 수 있습니다.<br>
SCADAMaster를 실행하거나 리본 메뉴에서 <span class="image"><img src="doc/300_project/images/project.svg" alt="project" width="20pt"></span> 를 클릭하면 시작 화면이 나타납니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
PC
</td>
<td class="hdlist2">
<p>프로젝트 종류입니다. PC에서 프로젝트가 운영됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>프로젝트 이름을 입력합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
해상도
</td>
<td class="hdlist2">
<p>프로젝트의 기본 해상도를 설정합니다. 기본 페이지의 고정 해상도입니다.<br>
해상도에서 <b class="button">사용자 정의</b>를 선택하면 사용자 크기 입력칸이 활성화됩니다.<br>
설정 범위: 600 ~ 9999</p>
</td>
</tr>
<tr>
<td class="hdlist1">
저장 경로
</td>
<td class="hdlist2">
<p>프로젝트의 저장 경로입니다. 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하여 저장 경로를 지정할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
생성
</td>
<td class="hdlist2">
<p>위의 설정 항목들을 설정한 후, <b class="button">생성</b>버튼을 클릭하여 프로젝트를 생성합니다.</p>
</td>
</tr>
</table>
</div>
</div>
<div class="sect3">
<h4 id="_프로젝트_열기">3.1.2. 프로젝트 열기</h4>
<div class="paragraph">
<p>시작 화면에서 <b class="button">프로젝트 열기</b>를 클릭하여 저장된 프로젝트 파일을 열 수 있습니다.<br>
열고자 하는 프로젝트 파일을 선택 한 후, <b class="button">열기</b>버튼을 클릭하십시오. <b class="button">취소</b> 또는 <strong>프로젝트 열기</strong> 창의 ×를 클릭하면 프로젝트 열기가 취소됩니다.<br>
또는, 최근 프로젝트에서 프로젝트를 더블 클릭하여 프로젝트를 열 수있습니다.</p>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
SCADAMaster의 버전을 업데이트하여 설치했을 경우, 이전 버전의 SCADAMaster에서 제작한 프로젝트 사용 시 오류가 발생할 수 있습니다.<br>
이런 경우, 버전 동기화를 위해 업데이트한 상위 버전의 SCADAMaster에서 이전 버전의 SCADAMaster 프로젝트를 열고 다시 저장하십시오.
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_project_setting">3.2. 프로젝트 공용 설정</h3>
<div class="paragraph">
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">공용 설정</b></span> 에서 프로젝트, 스플래쉬, 화면, 멀티미디어 항목의 전역 설정을 할 수 있습니다.</p>
</div>
<h5 id="_1_프로젝트_설정" class="discrete">1. 프로젝트 설정</h5>
<div class="paragraph">
<p>프로젝트의 기본 정보를 확인·설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
프로젝트 이름
</td>
<td class="hdlist2">
<p>프로젝트 이름을 표시합니다. 프로젝트 이름은 수정할 수 없습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
저장 경로
</td>
<td class="hdlist2">
<p>프로젝트 저장 경로를 표시합니다. 프로젝트 저장 경로는 수정할 수 없습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 종류
</td>
<td class="hdlist2">
<p>프로젝트 종류를 표시합니다. 해당 환경에서 프로젝트가 운영됩니다.<br>
설정 범위: PC, HMI</p>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 해상도
</td>
<td class="hdlist2">
<p>프로젝트의 기본 해상도를 설정합니다. 기본 페이지의 고정 해상도입니다. 너비/높이 입력칸에 정수를 입력하여 설정할 수도 있습니다.<br>
페이지에 작화가 되어 있는 상태에서 해상도를 변경하면 오브젝트의 크기와 비율도 조정됩니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>너비: 800 ~ 9999</p>
</li>
<li>
<p>높이: 600 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 버전
</td>
<td class="hdlist2">
<p>프로젝트 버전을 설정합니다. 프로젝트의 업데이트 이력 관리를 위해 사용합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 기준 날짜/시간
</td>
<td class="hdlist2">
<p>프로젝트의 시작 날짜와 시간을 설정합니다. 설정된 시작 날짜와 시간 기준으로 보고서를 출력합니다.<br>
예로, 시간을 8:00로 설정하면, 8:00 ~ 다음 날 7:59 동안의 데이터 평균 값을 산출합니다. 요일을 수요일로 설정하면, 수요일 ~ 다음 주 화요일 동안의 데이터 평균 값을 산출합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>시: 0 ~ 23</p>
</li>
<li>
<p>분: 0 ~ 59</p>
</li>
<li>
<p>요일: 일 ~ 토</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 비밀번호 (Designer)
</td>
<td class="hdlist2">
<p>프로젝트 비밀번호를 설정합니다. 프로젝트를 열거나 프로젝트 전역 설정 시, 비밀번호를 확인하도록 하여 보안을 강화할 수 있습니다.<br>
체크 박스에 체크하면 비밀번호 입력칸이 활성화됩니다.<br>
눈 모양 아이콘 <span class="image"><img src="doc/300_project/images/eye.svg" alt="eye" width="20pt"></span>을 클릭하면 입력된 비밀번호를 확인할 수 있습니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>프로젝트 비밀번호 사용 여부: 사용/미사용</p>
</li>
<li>
<p>프로젝트 비밀번호: 문자, 특수문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
시스템 로그
</td>
<td class="hdlist2">
<p>프로젝트의 시스템 로그 데이터 보존 기간을 설정합니다.<br>
설정 범위: 1 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 설명
</td>
<td class="hdlist2">
<p>프로젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_스플래시_설정" class="discrete">2. 스플래시 설정</h5>
<div class="paragraph">
<p>SCADAMaster-RS에서 프로젝트 로딩 시 나타나는 화면을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
시작 시 스플래시 화면 사용
</td>
<td class="hdlist2">
<p>스플래시 화면 사용 여부를 설정합니다. 처음 사용 체크 시, 이미지 선택창이 나타납니다.<br>
설정 범위: 사용/미사용</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/300_project/images/folder.svg" alt="folder" width="30%"></span>
</td>
<td class="hdlist2">
<p>스플래시 화면용 이미지 선택창이 나타납니다. PC에서 이미지를 선택합니다.<br>
*.bmp, *.jpg, *.jpeg, *.gif, *.png, *.svg 이미지 파일 선택이 가능합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최소 표시 시간
</td>
<td class="hdlist2">
<p>스플래시 화면 최소 표시 시간을 설정합니다.<br>
설정 범위: 1 ~ 30</p>
</td>
</tr>
<tr>
<td class="hdlist1">
스플래시 화면
</td>
<td class="hdlist2">
<p>스플래시 화면 크기를 설정합니다. 고정 크기를 선택하면 직접 크기를 설정할 수 있습니다.<br>
고정 크기 설정 범위: 10 ~ 9999</p>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 설명 표시
</td>
<td class="hdlist2">
<p>프로젝트 설명 표시 여부를 설정합니다. 프로젝트 설명은 <span class="menuseq"><b class="menu">프로젝트 전역 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">프로젝트</b></span> 메뉴에서 설정된 정보입니다. 표시 여부를 체크하면 위치, 폰트 크기, 폰트 색 메뉴가 활성화됩니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>프로젝트 설명 표시 여부: 사용/미사용</p>
</li>
<li>
<p>위치<br>
상단 - 왼쪽/가운데/오른쪽<br>
중앙 - 왼쪽/가운데/오른쪽<br>
아래쪽 - 왼쪽/중앙/오른쪽</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
프로젝트 버전 표시
</td>
<td class="hdlist2">
<p>프로젝트 버전 표시 여부를 설정합니다. 프로젝트 버전은 <span class="menuseq"><b class="menu">프로젝트 전역 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">프로젝트</b></span> 메뉴에서 설정된 정보입니다. 표시 여부를 체크하면 위치, 폰트 크기, 폰트 색 메뉴가 활성화됩니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>프로젝트 버전 표시 여부: 사용/미사용</p>
</li>
<li>
<p>위치<br>
상단 - 왼쪽/가운데/오른쪽<br>
중앙 - 왼쪽/가운데/오른쪽<br>
아래쪽 - 왼쪽/중앙/오른쪽</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_화면_설정" class="discrete">3. 화면 설정</h5>
<div class="paragraph">
<p>SCADAMaster-RS에서 프로젝트 실행 시 나타나는 초기 화면 및 모니터를 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터 설정
</td>
<td class="hdlist2">
<p>모니터 표시 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>전체 화면: 프로젝트 실행 시 전체 화면 모드로 실행합니다.</p>
</li>
<li>
<p>모니터 해상도에 맞춤: 프로젝트 페이지 크기를 모니터의 해상도에 맞춥니다.</p>
</li>
<li>
<p>메인 화면에 시스템 메뉴 표시: 메인화면으로 설정된 모니터에 시스템 메뉴를 표시합니다. 시스템 메뉴로 SCADAMaster-RS를 조작합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
모니터 및 초기 페이지
</td>
<td class="hdlist2">
<p>모니터 및 모니터 별 초기 페이지를 설정합니다. <span class="image"><img src="doc/300_project/images/pl.svg" alt="pl" width="20pt"></span> 를 클릭하여 모니터를 추가하거나, <span class="image"><img src="doc/300_project/images/del.svg" alt="del" width="20pt"></span> 를 클릭하여 추가된 모니터를 삭제할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p>화면 번호: 시스템에 연결되어 있는 모니터 중 페이지를 표시할 모니터를 선택합니다.<br>
설정 범위: 1 ~ 16</p>
</li>
<li>
<p>메인 화면: 메인 화면으로 사용할 모니터를 선택합니다.<br>
설정 범위: 추가 된 모니터 중 선택</p>
</li>
<li>
<p>초기 페이지: 모니터 별 초기 페이지를 설정합니다. 일반 페이지 중에서 선택합니다.<br>
설정 범위: 작화된 일반 페이지 중 선택</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_멀티미디어_설정" class="discrete">4. 멀티미디어 설정</h5>
<div class="paragraph">
<p>소리 크기를 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
경보 볼륨
</td>
<td class="hdlist2">
<p>경보 알람 소리 크기를 설정합니다. 일반 볼륨보다 크게 설정하는 것을 권장합니다.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
일반 볼륨
</td>
<td class="hdlist2">
<p>기본적으로 적용되는 소리 크기입니다.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
터치 볼륨
</td>
<td class="hdlist2">
<p>터치·클릭 볼륨입니다.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="_프로젝트_저장닫기">3.3. 프로젝트 저장·닫기</h3>
<div class="sect3">
<h4 id="_프로젝트_저장">3.3.1. 프로젝트 저장</h4>
<div class="paragraph">
<p>시작 화면에서 <b class="button">프로젝트 저장</b>를 클릭하여 프로젝트를 저장할 수 있습니다.<br>
프로젝트를 저장하지 않고 프로그램을 종료하면 프로젝트 저장 여부를 묻는 메시지 팝업이 나타납니다. <b class="button">예</b>를 클릭하여 프로젝트를 저장한 후 프로그램을 종료하십시오.<br>
프로젝트 저장을 원치 않을 경우 <b class="button">아니오</b>를 클릭하십시오. <b class="button">취소</b>를 클릭하면 프로그램 종료가 취소됩니다.</p>
</div>
</div>
<div class="sect3">
<h4 id="_다른_이름으로_저장">3.3.2. 다른 이름으로 저장</h4>
<div class="paragraph">
<p>시작 화면에서 <b class="button">다른 이름으로 저장</b>을 클릭하여 다른 이름으로 프로젝트를 저장할 수 있습니다. 프로젝트 이름을 입력한 뒤 <b class="button">저장</b>을 클릭하십시오. <b class="button">취소</b> 또는 <strong>프로젝트 저장</strong> 창의 ×를 클릭하면 다른 이름으로 저장하기가 취소됩니다.</p>
</div>
</div>
<div class="sect3">
<h4 id="_프로젝트_닫기">3.3.3. 프로젝트 닫기</h4>
<div class="paragraph">
<p>시작 화면에서 <b class="button">프로젝트 닫기</b>을 클릭하여 현재 SCADAMaster에 열려있는 프로젝트들이 자동 저장된 후 종료됩니다.</p>
</div>
<div class="admonitionblock important">
<table>
<tr>
<td class="icon">
<img src="./images/icons/important.svg" alt="Important">
</td>
<td class="content">
SCADAMaster-DS/RS 사용 중 PC의 전원이 비정상 종료되면 프로젝트 파일이 손상되어 복구가 불가능 할 수 있습니다. 반드시 주기적으로 프로젝트를 백업하시고, 비정상 PC 전원 차단에 유의하십시오.
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="_프로젝트_런타임_실행">3.4. 프로젝트 런타임 실행</h3>
<div class="paragraph">
<p>작화한 프로젝트를 런타임 실행하여 사용합니다.</p>
</div>
<div class="ulist">
<ul>
<li>
<p><strong>SCADAMaster-DS에서 실행:</strong> <span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">런타임</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">런타임</b></span> 버튼을 클릭하면 현재 편집중인 프로젝트를 저장하고 런타임을 실행합니다.</p>
</li>
<li>
<p><strong>SCADAMaster-RS에서 실행:</strong> SCADAMaster-RS 프로그램을 실행하고 런타임 실행할 프로젝트를 선택한 후 <b class="button">열기</b> 버튼을 클릭합니다.</p>
</li>
</ul>
</div>
<div class="sect3">
<h4 id="_런타임_시스템_메뉴">3.4.1. 런타임 시스템 메뉴</h4>
<div class="paragraph">
<p>런타임 시스템 메뉴 표시 여부를 설정할 수 있습니다. 시스템 메뉴에는 런타임 종료, 사용자 로그인, 태그 값 모니터, 통신 상태 모니터, 시스템 로그 모니터가 있습니다. 런타임 시스템 메뉴 표시 여부는 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">공용 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">화면</b></span> 에서 할 수 있습니다.<br>
해당 메뉴에서 '메인 화면에 시스템 메뉴 표시&#8217;항목에 체크하면 런타임에서 시스템 메뉴가 표시됩니다.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/300_project/images/rsm.png" alt="rsm" width="70%"></span></p>
</div>
<h5 id="_1_런타임_종료" class="discrete">1. 런타임 종료</h5>
<div class="paragraph">
<p><span class="menuseq"><b class="menu">런타임 시스템 메뉴</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">File</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">Exit</b></span>을 클릭하거나, 우측 상단의 <b class="button">×</b> 버튼을 클릭하면 종료 여부를 확인하는 메세지 창이 나타납니다. <b class="button">Yes</b> 버튼을 클릭하면 SCADAMaster-RS가 종료됩니다. <b class="button">No</b> 버튼을 클릭하면 종료를 취소하고 런타임으로 돌아갑니다.</p>
</div>
<h5 id="_2_사용자_계정_로그인" class="discrete">2. 사용자 계정 로그인</h5>
<div class="paragraph">
<p><span class="menuseq"><b class="menu">런타임 시스템 메뉴</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Run</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">User Login</b></span>을 클릭하면 사용자 계정 로그인창이 나타납니다. 키보드를 사용하거나, 우측 상단의 <span class="image"><img src="doc/300_project/images/keypad.svg" alt="keypad" width="20pt"></span> 버튼을 누르면 나타나는 가상 키보드를 사용하여 사용자 ID와 비밀번호를 입력합니다. 입력이 완료되면 <b class="button">OK</b> 버튼을 클릭하면 로그인이 됩니다. 사용자 계정 설정은 <strong>'<a href="#link_security"> 7.9, &#8220;사용자 보안&#8221;</a>'</strong> 을 참조하십시오.</p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_태그_값_모니터링" class="discrete">3. 태그 값 모니터링</h5>
<div class="paragraph">
<p><span class="menuseq"><b class="menu">런타임 시스템 메뉴</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Run</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">Tag Value Monitor</b></span>를 클릭하면 'Tag Value Monitor&#8217;창이 나타납니다. 좌측 태그 리스트에서 선택한 태그를 우측 트렌드 그래프에서 모니터링합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Tag List (Group)
</td>
<td class="hdlist2">
<p>태그 그룹 리스트입니다. 등록 된 태그 그룹을 트리구조로 표시합니다.<br>
그룹 명 앞에있는 화살표 <b class="button">&gt;</b> 버튼을 클릭하면 숨겨져 있던 하위 그룹이 아래에 나타나며, 화살표 <b class="button">∨</b> 버튼을 클릭하면 펼쳐져 있는 하위 그룹들이 숨겨집니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Tag List (Tag)
</td>
<td class="hdlist2">
<p>태그 리스트입니다. 선택한 그룹에 등록된 태그·그룹을 리스트로 표시하며, 태그 종류, 태그 이름을 표시하며, 태그 값 모니터 트렌드에 추가 여부를 체그합니다.<br>
태그 명 앞에있는 아이콘 <span class="image"><img src="doc/300_project/images/di.svg" alt="di" width="7px"></span> (디지털 태그), <span class="image"><img src="doc/300_project/images/ai.svg" alt="ai" width="7px"></span> (아날로그 태그), <span class="image"><img src="doc/300_project/images/si.svg" alt="si" width="7px"></span> (문자열 태그)를 통해 태그 종류를 확인할 수 있습니다.<br>
각 태그 우측의 'Add&#8217;에 체크하면 태그 값 모니터 트렌드에 추가됩니다.'Add' 체크 해제하려면 Tag Value Monitor 목록의 'Show' 항목에 체크되어있지 않아야합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Tag Value Monitor (Trend)
</td>
<td class="hdlist2">
<p>태그 값 모니터를 위한 트랜드입니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Show Trend
</td>
<td class="hdlist2">
<p>트랜드 그래프 표시 여부를 설정합니다. 버튼을 클릭하여 활성화 하면 (<span class="image"><img src="doc/300_project/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/300_project/images/c.svg" alt="c" width="20px"></span>) 하단에 트랜드 그래프가 표시됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Time range (sec)
</td>
<td class="hdlist2">
<p>설정한 시간 동안의 최신 데이터를 그래프에 표시합니다. 시간축 (X축) 표시 범위가 됩니다. 시간 설정칸 우측의 <b class="button">∨</b> 버튼을 클릭하면 선택 가능한 메뉴가 나타납니다. 메뉴에서 원하는 시간을 선택하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Play/Stop
</td>
<td class="hdlist2">
<p>모니터링을 시작/정지합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Tag Value Monitor
</td>
<td class="hdlist2">
<p>태그 값 모니터 트랜드 그래프에 표시할 태그를 선택하고 태그 값 및 표시 방법을 설정합니다. 각 태그 행을 더블클릭하면 해당 태그의 값을 수정할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>Group Path:</strong> 해당 태그가 속해있는 태그 그룹을 표시합니다.</p>
</li>
<li>
<p><strong>Tag:</strong> 태그 종류 및 태그 이름을 표시합니다.</p>
</li>
<li>
<p><strong>Value:</strong> 태그 값을 표시 합니다.</p>
</li>
<li>
<p><strong>Last update:</strong> 태그 값이 마지막으로 변경된 날짜/시간을 표시합니다.</p>
</li>
<li>
<p><strong>Show:</strong> 트랜드 그래프에 표시 여부를 설정합니다.</p>
</li>
<li>
<p><strong>Color:</strong> 트랜드 그래프에 선 표시 색을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
Close
</td>
<td class="hdlist2">
<p>태그 값 모니터 창을 닫습니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_통신_상태_모니터" class="discrete">4. 통신 상태 모니터</h5>
<div class="paragraph">
<p><span class="menuseq"><b class="menu">런타임 시스템 메뉴</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Run</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">Communication Status Monitor</b></span>를 클릭하면 'Communication Status Monitor' 창이 나타납니다. 현재 프로젝트의 통신 상태를 실시간으로 모니터링할 수 있습니다.</p>
</div>
<h6 id="_통신_연결_상태_창" class="discrete">통신 연결 상태 창</h6>
<div class="paragraph">
<p>현재 프로젝트에 연결된 통신 기기들의 연결 상태를 확인할 수 있습니다. 가장 좌측 Interface 항목을 제외한 나머지 항목들을 드래그하여 표시 열 순서를 변경할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Interface
</td>
<td class="hdlist2">
<p>통신 인터페이스를 표시합니다. 각 통신 인터페이스별 연결 항목을 트리구조로 표시하며, <b class="button">∨</b> 를 클릭하여 숨기거나 표시할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Station
</td>
<td class="hdlist2">
<p>스테이션 이름을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
State
</td>
<td class="hdlist2">
<p>통신 연결 상태를 아이콘으로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Use
</td>
<td class="hdlist2">
<p>체크 박스를 체크하여 통신 사용 여부를 선택할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Connect
</td>
<td class="hdlist2">
<p>연결된 통신 인터페이스를 <b class="button">Disconnect</b> 를 클릭하여 연결 해제하거나 <b class="button">Connect</b> 를 클릭하여 다시 연결할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Read Succeess Rate
</td>
<td class="hdlist2">
<p>통신 데이터 읽기 성공률을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Read AVG Response Time(msec)
</td>
<td class="hdlist2">
<p>통신 읽기 응답 평균 시간을 msec 단위로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Write Success Rate
</td>
<td class="hdlist2">
<p>통신 쓰기 성공률을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Write AVG Response Time(msec)
</td>
<td class="hdlist2">
<p>통신 쓰기 응답 평균 시간을 msec 단위로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Read Request Count
</td>
<td class="hdlist2">
<p>통신 읽기 요청 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Read Success Count
</td>
<td class="hdlist2">
<p>통신 읽기 성공 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Read Timeout Count
</td>
<td class="hdlist2">
<p>통신 읽기 타임 아웃 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Read Fail Count
</td>
<td class="hdlist2">
<p>통신 읽기 실패 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Write Request Count
</td>
<td class="hdlist2">
<p>통신 쓰기 요청 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Write Success Count
</td>
<td class="hdlist2">
<p>통신 쓰기 성공 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Write Timeout Count
</td>
<td class="hdlist2">
<p>통신 쓰기 타임 아웃 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Write Fail Count
</td>
<td class="hdlist2">
<p>통신 쓰기 실패 횟수를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Frame Monitor
</td>
<td class="hdlist2">
<p>체크 박스를 체크하여 '통신 프레임 표시 창' 에 통신 프레임 표시 여부를 선택할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<h6 id="_통신_프레임_표시_창" class="discrete">통신 프레임 표시 창</h6>
<div class="paragraph">
<p>현재 프로젝트 통신 프레임의 표시 상태를 설정하고 실시간으로 확인할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Frame Data Format
</td>
<td class="hdlist2">
<p>통신 프레임 표시 단위를 선택하여 설정합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>ASCII: ASCII Code</p>
</li>
<li>
<p>Hex(include prefix): 접두사를 포함한 16진수</p>
</li>
<li>
<p>Hex(exclude prefix): 접두사를 제외한 16진수</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
Separator
</td>
<td class="hdlist2">
<p>통신 프레임 표시 구분자를 선택하여 설정합니다.<br>
<strong>설정 범위:</strong> 공백 (Blank), 없음 (None), 쉼표 (,), 마침표 (.), 콜론 (:),<br>
대시 (-)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Auto Scroll
</td>
<td class="hdlist2">
<p>체크 박스를 체크하여 통신 프레임 표시 창이 갱신될 때마다 해당 값을 표시할 수 있도록 하는 자동 스크롤 기능 활성화 여부를 선택할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
↑↓
</td>
<td class="hdlist2">
<p>통신 프레임 표시 정렬 기준을 위 또는 아래로 전환합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/300_project/images/1639469227.png" alt="1639469227"></span>
</td>
<td class="hdlist2">
<p>통신 프레임 표시 창을 비웁니다. 기존 통신 데이터에는 영향을 주지 않습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/300_project/images/1639469355.png" alt="1639469355"></span> Export file
</td>
<td class="hdlist2">
<p>통신 프레임 로그 데이터를 저장 날짜와 시간이 포함된 파일명을 가진 PDF로 저장할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_5_시스템_로그_모니터" class="discrete">5. 시스템 로그 모니터</h5>
<div class="paragraph">
<p><span class="menuseq"><b class="menu">런타임 시스템 메뉴</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Run</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">System Log Monitor</b></span>를 클릭하면 'System Log Monitor&#8217;창이 나타납니다. 시스템에서 발생하는 로그 내역을 한번에 확인할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Log Filter
</td>
<td class="hdlist2">
<p>시스템 로그 모니터에 표시할 로그 종류를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>Info:</strong> 정보 표시</p>
</li>
<li>
<p><strong>Trace:</strong> 이력 표시</p>
</li>
<li>
<p><strong>Error:</strong> 오류 내용 표시</p>
</li>
<li>
<p><strong>User:</strong> 사용자 계정에 관련된 내용 표시</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
Category
</td>
<td class="hdlist2">
<p>시스템 로그 모니터에 표시할 로그 카테고리를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Log View Settings
</td>
<td class="hdlist2">
<p>시스템 로그 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>History mode:</strong> 이전 데이터 표시 모드입니다. History mode를 선택하면 <b class="button">Request past log</b> 버튼이 활성화됩니다. 버튼을 클릭하면 지난 로그 내용을 불러옵니다.</p>
</li>
<li>
<p><strong>Realtime mode:</strong> 실시간 데이터 표시 모드입니다. Realtime mode를 선택하면 'Auto Scroll' 선택 메뉴가 활성화됩니다. Auto Scroll에 체크하면 로그 업데이트에 따라 자동으로 스크롤이 움직입니다.</p>
</li>
<li>
<p>새로고침: 로그 표시 창의 모든 데이터를 지웁니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
System Log
</td>
<td class="hdlist2">
<p>시스템 로그를 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>Category:</strong> 해당 로그가 속해있는 카테고리를 표시합니다.</p>
</li>
<li>
<p><strong>Log Type:</strong> 해당 로그의 종류를 표시합니다.</p>
</li>
<li>
<p><strong>Message:</strong> 해당 로그의 자세한 내용을 표시합니다.</p>
</li>
<li>
<p><strong>Time:</strong> 해당 로그의 발생 시간을 표시합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
Export logs to PDF
</td>
<td class="hdlist2">
<p>시스템 로그 데이터를 PDF 파일로 내보냅니다. 내보내기한 PDF 파일은 프로젝트 저장 경로의 log 폴더에 저장됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Close
</td>
<td class="hdlist2">
<p>시스템 로그 모니터 창을 닫습니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_화면">4. 화면</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_ui_화면_구성">4.1. UI 화면 구성</h3>
<div class="paragraph">
<p><span class="image"><img src="doc/400_screen/images/UI.png" alt="UI"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
1. 리본 메뉴
</td>
<td class="hdlist2">
<p>SCADAMaster의 메뉴들을 탭 별로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/400_screen/images/project.svg" alt="project" width="20pt"></span>: 시작 화면이 열립니다. 프로젝트는 종료되지 않습니다.</p>
</li>
<li>
<p>홈: 사용자가 주로 사용 할 메뉴입니다.</p>
</li>
<li>
<p>페이지: 페이지를 추가·설정·편집하는데 사용되는 메뉴입니다.</p>
</li>
<li>
<p>오브젝트: 오브젝트를 추가·편집하는데 사용되는 메뉴입니다.</p>
</li>
<li>
<p>기능 &amp; 설정: 프로젝트 전역에 활용되는 각종 기능 및 환경을 설정하는 메뉴입니다.</p>
</li>
<li>
<p>보기: UI 화면의 표시 방법을 설정하는 메뉴입니다.</p>
</li>
<li>
<p>도움말: SCADAMaster의 정보 및 도움말을 제공하는 메뉴입니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
2. 패널
</td>
<td class="hdlist2">
<p>프로젝트의 구성 요소 및 속성을 표시합니다. 표시 할 패널은 <span class="menuseq"><b class="menu">보기</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">패널</b></span> 에서 선택할 수 있으며, 패널 활성화 버튼을 사용하여 활성/비활성화 할 수 있습니다.</p>
<div class="openblock">
<div class="content">
<div class="ulist">
<ul>
<li>
<p>프로젝트 패널: 프로젝트를 구성하고 있는 중요 요소들을 트리구조로 표시합니다. 전체 프로젝트 구성을 한 눈에 볼 수있으며, 각 요소들로의 접근을 용이하게합니다.</p>
</li>
<li>
<p>멀티미디어 패널: 프로젝트에 등록된 이미지, 소리, 애니메이션 목록입니다. Library 탭에서는 SCADAMaster가 기본 제공하는 멀티미디어를 확인할 수 있으며, My 탭에서는 사용자가 직접 등록한 멀티미디어를 확인할 수 있습니다.</p>
</li>
<li>
<p>오브젝트 패널: 현재 활성화된 페이지에 등록된 오브젝트 목록입니다. 오브젝트의 활성/비활성화 및 잠금 설정등을 할 수있습니다.</p>
</li>
<li>
<p>페이지 패널: 프로젝트에 등록된 페이지 목록입니다. 목록에서 페이지를 더블클릭하면 해당 페이지가 열립니다.</p>
</li>
<li>
<p>속성 패널: 각 페이지 및 오브젝트의 속성 정보가 나타나며 수정할 수 있습니다.</p>
</li>
<li>
<p>작업 내역 패널: 각 페이지의 변경 사항들을 순서대로 표시합니다. 목록에서 항목을 클릭하면 해당 상태로 돌아갑니다.</p>
</li>
</ul>
</div>
<div class="paragraph">
<p>사용자 환경에 맞춰 패널의 위치를 바꿀 수 있습니다.<br>
이동하고자 하는 패널의 타이틀을 드래그하면 <strong>패널 위치 가이드</strong> 가 나타납니다. 원하는 위치의 가이드 위에서 타이틀을 드롭하면 해당 위치로 패널이 이동합니다.<br>
<span class="image"><img src="doc/400_screen/images/panel.png" alt="panel"></span></p>
</div>
</div>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
3. 패널 활성화 버튼
</td>
<td class="hdlist2">
<p>각 패널을 활성/비활성화합니다.</p>
<table class="tableblock frame-ends grid-all" style="width: 50%;">
<colgroup>
<col style="width: 50%;">
<col style="width: 50%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">활성화 상태</th>
<th class="tableblock halign-left valign-top">비활성화 상태</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/project_a.svg" alt="project a" width="30%"></span></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/project_una.svg" alt="project una" width="30%"></span></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/page_a.svg" alt="page a" width="30%"></span></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/page_una.svg" alt="page una" width="30%"></span></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/layer_a.svg" alt="layer a" width="30%"></span></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/layer_una.svg" alt="layer una" width="30%"></span></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/library_a.svg" alt="library a" width="30%"></span></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/library_una.svg" alt="library una" width="30%"></span></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/property_a.svg" alt="property a" width="30%"></span></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/property_una.svg" alt="property una" width="30%"></span></p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/history_a.svg" alt="history a" width="30%"></span></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="image"><img src="doc/400_screen/images/history_una.svg" alt="history una" width="30%"></span></p></td>
</tr>
</tbody>
</table>
</td>
</tr>
<tr>
<td class="hdlist1">
4. 작업 영역
</td>
<td class="hdlist2">
<p>페이지를 편집하는 영역입니다. 열려있는 페이지는 탭으로 표시됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
5. 화면 보기 설정 메뉴
</td>
<td class="hdlist2">
<p>작화 영역의 표시 환경을 설정합니다. 눈금선·안내선을 표시/숨기기 하거나 화면 표시 비율을 조정할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="_화면_보기_설정">4.2. 화면 보기 설정</h3>
<div class="paragraph">
<p>SCADAMaster는 사용자의 편의에 맞게 UI 화면 표시 방법을 설정할 수 있습니다. 화면 표시 비율, 눈금선·안내선 표시 여부, 오브젝트 붙이기 기능, 패널 표시 여부를 설정할 수 있으며,  <strong>[보기]</strong> 리본 메뉴에서 설정합니다.<br>
<span class="image"><img src="doc/400_screen/images/view.png" alt="view"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확대/축소
</td>
<td class="hdlist2">
<p>화면 표시 비율을 설정합니다.<br>
작업 영역에 대한 페이지의 표시 비율 축소·확대하여 편리하게 작화할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/400_screen/images/fit.svg" alt="fit" width="20pt"></span>: 페이지 사이즈를 작업 영역 사이즈에 맞춥니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/400_screen/images/100.svg" alt="100" width="20pt"></span>: 페이지 사이즈를 100% 비율로 맞춥니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/400_screen/images/percent.png" alt="percent" width="50%"></span>: 페이지 표시 비율을 선택합니다. 우측의 화살표 <b class="button">▲ / ▼</b> 를 클릭하면 표시 비율이 10% 씩 가감되며, 직접 정수를 입력하여 설정할 수 있습니다.<br>
설정 범위: 50 ~ 200</p>
</li>
<li>
<p><span class="image"><img src="doc/400_screen/images/volume.png" alt="volume" width="50%"></span>: 페이지 표시 비율을 설정합니다. <b class="button">- / +</b> 버튼을 클릭하면 10% 씩 가감되며, 슬라이드 게이지를 움직여서 설정할 수 있습니다.<br>
설정 범위: 50 ~ 200</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
눈금선
</td>
<td class="hdlist2">
<p>눈금선의 표시 여부와 간격을 설정합니다. 페이지에 눈금선을 표시하면 오브젝트 정렬이 용이합니다.</p>
<div class="ulist">
<ul>
<li>
<p>눈금선 표시: 눈금선 표시 여부를 선택합니다.</p>
</li>
<li>
<p>W/H: 눈금선의 가로(W), 세로(H) 표시 간격을 설정합니다. 우측의 화살표 <b class="button">▲ / ▼</b> 를 클릭하면 눈금선 간격이  10px 씩  가감되며, 직접 정수를 입력하여 설정할 수 있습니다.<br>
설정 범위: 10 ~ 1000</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
안내선
</td>
<td class="hdlist2">
<p>안내선의 표시 여부를 설정합니다. 오브젝트 이동 시, 페이지의 중심이나 다른 오브젝트와의 정렬 기준선에 안내선이 표시됩니다. 작화 시, 오브젝트 정렬이 용이합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
붙이기
</td>
<td class="hdlist2">
<p>붙이기를 설정합니다. 오브젝트 이동 시, 자동으로 설정된 대상에 맞춰 정렬됩니다.</p>
<div class="ulist">
<ul>
<li>
<p>대상: 붙이기 할 대상을 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p>없음: 붙이기를 사용하지 않습니다.</p>
</li>
<li>
<p>오브젝트에 맞추기: 다른 오브젝트의 상·하·좌·우·중심에 맞춰 오브젝트가 정렬됩니다.</p>
</li>
<li>
<p>격자에 맞추기: 눈금선에 맞춰 오브젝트가 정렬됩니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p>거리: 오브젝트의 이동 거리 단위를 설정합니다. 설정 된 숫자 (px)만큼 씩 오브젝트가 이동합니다. 우측의 화살표 <b class="button">▲ / ▼</b> 를 클릭하면 눈금선 간격이  10px 씩  가감되며, 직접 정수를 입력하여 설정할 수 있습니다.<br>
설정 범위: 1 ~ 100</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<span class="image"><img src="doc/400_screen/images/UI2.png" alt="UI2"></span><br>
화면 보기 설정은 작업 영역 아래의 화면 보기 설정 메뉴에서도 할 수 있습니다.
</td>
</tr>
</table>
</div>
<div class="admonitionblock important">
<table>
<tr>
<td class="icon">
<img src="./images/icons/important.svg" alt="Important">
</td>
<td class="content">
SCADAMaster-DS 사용 시, 윈도우 디스플레이 배율을 100%, 해상도를 1920×1080로 설정할 것을 권장합니다. 그렇지 않으면 SCADAMaster-DS의 메뉴 이름의 일부만 표시될 수 있습니다.<br>
<span class="image"><img src="doc/400_screen/images/display.png" alt="display" width="60%"></span>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_기본_설정">5. 기본 설정</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="link_page">5.1. 페이지</h3>
<div class="paragraph">
<p>페이지는 프로젝트를 구성하는 화면으로, 일반 페이지와 팝업 페이지가 있습니다.</p>
</div>
<div class="sect3">
<h4 id="_페이지_종류">5.1.1. 페이지 종류</h4>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
일반 페이지
</td>
<td class="hdlist2">
<p>화면에 표시되는 기본 페이지입니다. 프로젝트에 설정된 기본 해상도의 크기로 생성됩니다.  페이지 전환 스위치를 사용하거나, 특정 오브젝트에 동작 옵션을 설정하여 조작합니다.<br>
<span class="image"><img src="doc/500_basic_setting/images/basicpagesample.png" alt="basicpagesample" width="60%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
팝업 페이지
</td>
<td class="hdlist2">
<p>조건이 만족하면 기본 페이지 위에 팝업 형태로 나타나는 페이지입니다. 페이지 크기, 팝업 위치 등을 설정할 수 있습니다. 페이지 전환 스위치를 사용하거나, 특정 오브젝트에 동작 옵션을 설정하여 조작합니다.<br>
<span class="image"><img src="doc/500_basic_setting/images/popuppagesample.png" alt="popuppagesample" width="60%"></span></p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_페이지_편집">5.1.2. 페이지 편집</h4>
<div class="paragraph">
<p>페이지 편집은 <strong>[페이지]</strong> 리본 메뉴, <strong>페이지 패널</strong>, <strong>작업 영역</strong> 에서 할 수 있습니다.</p>
</div>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 11.7647%;">
<col style="width: 29.4117%;">
<col style="width: 29.4117%;">
<col style="width: 29.4119%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">작업</th>
<th class="tableblock halign-left valign-top">페이지 리본 메뉴</th>
<th class="tableblock halign-left valign-top">페이지 패널</th>
<th class="tableblock halign-left valign-top">작업 영역</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">일반 페이지 생성</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">생성</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">일반</b></span> 을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">아무 일반 페이지를 오른쪽 마우스 클릭하고 메뉴에서 <strong>생성</strong> 을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 생성</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">생성</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">팝업</b></span> 을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">아무 팝업 페이지를 오른쪽 마우스 클릭하고 메뉴에서 <strong>생성</strong> 을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 복제</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">복제하고자 하는 페이지를 작업 영역에 열고 <span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">생성</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">페이지 복제</b></span> 메뉴를 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">복제하고자 하는 페이지를 오른쪽 마우스 클릭하고 메뉴에서 페이지 복제를 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 파일 삽입</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock"><span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">생성</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">페이지 삽입</b></span> 을 클릭하고 삽입할 페이지를 선택하여 <b class="button">열기</b> 버튼을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 삭제</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">삭제하고자 하는 페이지를 작업 영역에 열고 <span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">편집</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">삭제</b></span> 를 클릭하십시오.<br>
 <b class="button">예</b> 를 클릭하면 페이지가 목록에서 삭제되며 프로젝트 파일에서도 완전 삭제됩니다.<br>
 <b class="button">아니오</b> 를 클릭하면 페이지가 목록에서만 삭제됩니다.<br>
 <b class="button">취소</b> 를 클릭하면 페이지 삭제를 취소하고 돌아갑니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">삭제하고자 하는 페이지를 오른쪽 마우스 클릭하고 메뉴에서 <strong>삭제</strong> 를 클릭하십시오.<br>
 <b class="button">예</b> 를 클릭하면 페이지가 목록에서 삭제되며 프로젝트 파일에서도 완전 삭제됩니다.<br>
 <b class="button">아니오</b> 를 클릭하면 페이지가 목록에서만 삭제됩니다.<br>
 <b class="button">취소</b> 를 클릭하면 페이지 삭제를 취소하고 돌아갑니다.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 열기</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">열 페이지를 오른쪽 마우스 클릭하고 메뉴에서 <strong>열기</strong> 을 클릭하거나, 해당 페이지를 더블클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 닫기</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">닫을 페이지를 작업 영역에 열고 <span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">편집</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">닫기</b></span> 를 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">닫을 페이지를 오른쪽 마우스 클릭하고 메뉴에서 <strong>닫기</strong> 를 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">해당 페이지의 탭 우측 <b class="button">×</b>를 클릭하십시오.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">모두 닫기</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">작업 영역에 열려있는 모든 페이지를 닫습니다.<br>
<span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">편집</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">모두 닫기</b></span> 를 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">페이지 설정</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설정을 변경할 페이지를 작업 영역에 열고 <span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">페이지 설정</b></span> 을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설정을 변경할 페이지를 오른쪽 마우스 클릭하고 메뉴에서 <strong>설정</strong> 을 클릭하십시오.</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설정을 변경할 페이지의 작업 영역 아무 곳을 오른쪽 마우스 클릭하고 메뉴에서 <strong>설정</strong> 을 클릭하거나, 아무 곳을 더블클릭 하십시오.</p></td>
</tr>
</tbody>
</table>
</div>
<div class="sect3">
<h4 id="_페이지_설정_메뉴">5.1.3. 페이지 설정 메뉴</h4>
<div class="paragraph">
<p>페이지를 처음 생성하거나, 생성된 페이지의 설정을 변경할 때 페이지 설정창이 나타납니다. <span class="menuseq"><b class="menu">페이지</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">페이지 설정</b></span> 을 클릭하거나, 작업 영역 아무 곳을 더블 클릭하거나, 페이지 패널에서 해당 페이지를 우클릭하고 <b class="button">설정</b>을 클릭하면 '페이지 설정' 창이 나타납니다.</p>
</div>
<h5 id="_1_페이지_설정" class="discrete">1. 페이지 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 화면을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>페이지의 이름을 설정합니다. 페이지 이름순으로 페이지가 나열됩니다.<br>
설정 범위: 문자, 숫자, 일부 특수문자 (~@#$%&amp;_+-={}[]; 등)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>페이지의 종류를 설정합니다.<br>
설정 범위: 일반, 팝업</p>
</td>
</tr>
<tr>
<td class="hdlist1">
인덱스
</td>
<td class="hdlist2">
<p>페이지의 인덱스 번호를 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>일반 페이지의 크기를 표시하거나, 팝업 페이지의 크기를 설정합니다. 일반 페이지의 크기는 <span class="menuseq"><b class="menu">프로젝트 전역 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">공용 설정</b></span> 에서 프로젝트 해상도 수정을 통해 변경할 수 있으나, 페이지 별 크기 지정은 불가능합니다. 페이지에 작화가 되어 있는 상태에서 해상도를 변경하면 오브젝트의 크기와 비율도 조정됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>바탕 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 팝업 페이지는 투명도 조절을 할 수 있습니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>페이지에 대한 설명을 입력합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div id="color_selecting_menu" class="exampleblock">
<div class="title">색 선택 창</div>
<div class="content">
<div class="paragraph">
<p>원하는 색상을 피커에서 선택하거나, RGB 또는 HEX 색상 값을 입력한 후 <b class="button">확인</b>을 클릭하십시오.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/500_basic_setting/images/color.png" alt="color" width="30%"></span></p>
</div>
<div class="paragraph">
<p>자주 사용하는 색을 팔레트에 저장하여 관리할 수 있습니다. <span class="image"><img src="doc/500_basic_setting/images/plusbac.svg" alt="plusbac" width="20pt"></span> 을 클릭하여 활성화한 후, 색을 저장할 칸을 클릭하면 현재 색이 저장됩니다.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/500_basic_setting/images/colorpalette.png" alt="colorpalette" width="90%"></span></p>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
터치
</td>
<td class="hdlist2">
<p>화면 터치 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>중첩 터치 허용</strong><br>
중첩 터치 허용 여부를 설정합니다. 터치 입력이 설정된 오브젝트가 겹쳐져 있는 경우, 해당 터치 영역에 포함되는 모든 오브젝트들이 터치 입력의 영향을 받습니다.<br>
설정 범위: 사용/미사용</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>(팝업 페이지만 해당)<br>
팝업 페이지가 나타나는 위치를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>고정 위치</strong><br>
X / Y 좌표 설정한 위치에 나타납니다. 일반 페이지의 오른쪽 상단이 X 0 / Y 0 지점입니다.<br>
설정 범위:<br>
X: 0 ~ 프로젝트 해상도 너비<br>
Y: 0 ~ 프로젝트 해상도 높이</p>
</li>
<li>
<p><strong>모니터상의 위치</strong><br>
모니터 상 설정한 위치에 나타납니다.<br>
설정 범위:<br>
상단: 왼쪽/가운데/오른쪽<br>
중앙: 왼쪽/가운데/오른쪽<br>
아래쪽: 왼쪽/중앙/오른쪽</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
표시
</td>
<td class="hdlist2">
<p>(팝업 페이지만 해당)<br>
팝업 페이지의 표시 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>제목 표시줄 표시</strong><br>
제목 표시줄의 표시 여부를 설정합니다. 제목 표시줄을 사용하여 팝업 페이지의 위치 이동이 가능합니다. 표시 여부를 체크하면 닫기 버튼 표시 메뉴가 활성화됩니다.</p>
</li>
<li>
<p><strong>항상 상단에 표시</strong><br>
상단 표시 여부를 설정합니다. 체크 시, 팝업 페이지를 닫지 않고도 다른 페이지 조작이 가능합니다. 체크하지 않으면 팝업 페이지 외의 영역을 터치하면 팝업페이지가 닫힙니다.</p>
</li>
<li>
<p><strong>닫기 버튼 표시</strong><br>
제목 표시줄에 닫기 버튼 표시 여부를 설정합니다. 제목 표시줄 표시 여부를 체크해야 활성화됩니다.</p>
</li>
<li>
<p><strong>모달로 표시</strong><br>
모달로 표시 여부를 설정합니다. 체크 시, 팝업 페이지가 모달 타입으로 열려 해당 페이지가 닫히지 않으면 다른 페이지 사용이 불가능합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_동작_설정" class="discrete">3. 동작 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
페이지 열기 시 동작
</td>
<td class="hdlist2">
<p>페이지가 열릴 때의 동작을 설정합니다.<br>
<b class="button">+</b> 을 클릭하여 동작을 추가하거나, <b class="button">↑ / ↓</b> 을 클릭하여 동작 순서를 변경할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
페이지 닫기 시 동작
</td>
<td class="hdlist2">
<p>페이지가 닫힐 때의 동작을 설정합니다.<br>
<b class="button">+</b> 을 클릭하여 동작을 추가하거나, <b class="button">↑ / ↓</b> 을 클릭하여 동작 순서를 변경할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
동작에 대한 자세한 설명은 <strong><a href="#link_action"> 8.6, &#8220;동작&#8221;</a></strong> 을 참조하십시오.
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="linkTag">5.2. 태그</h3>
<div class="paragraph">
<p>감시·제어 해야 할 데이터 메모리 주소를 태그로 등록하여 편리하게 프로젝트를 구성하고 운용할 수 있습니다.</p>
</div>
<div class="ulist">
<ul>
<li>
<p>실 태그: 통신 연결 된 PLC 및 제어기기의 데이터 실 주소를 등록하여 실시간 감시·제어할 수 있습니다.</p>
</li>
<li>
<p>가상 태그: SCADAMaster 내부에서만 사용하는 태그입니다. 프로젝트 동작 확인 및 운행 테스트를 할 수 있습니다.</p>
</li>
</ul>
</div>
<div class="sect3">
<h4 id="_태그_종류">5.2.1. 태그 종류</h4>
<div class="paragraph">
<p>데이터 종류에 따라 디지털 태그, 아날로그 태그, 문자열 태그가 있습니다.</p>
</div>
<div class="ulist">
<ul>
<li>
<p>디지털 태그: ON/OFF 상태, 유/무 상태, 참/거짓 등, 이산적인 데이터 값을 나타내는 태그입니다.<br>
<span class="image"><img src="doc/500_basic_setting/images/d0.png" alt="d0" width="30%"></span> <span class="image"><img src="doc/500_basic_setting/images/d1.png" alt="d1" width="30%"></span></p>
</li>
<li>
<p>아날로그 태그: 온도, 압력, 수, 양 등, 연속적인 물리적 값을 나타내는 태그입니다.<br>
<span class="image"><img src="doc/500_basic_setting/images/a1.png" alt="a1" width="30%"></span></p>
</li>
<li>
<p>문자열 태그: 문자 값을 가진 태그입니다.<br>
<span class="image"><img src="doc/500_basic_setting/images/s1.png" alt="s1" width="30%"></span></p>
</li>
</ul>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_태그_설정">5.2.2. 태그 설정</h4>
<div class="paragraph">
<p>태그 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">태그</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">태그</b></span> 에서 할 수 있습니다. 태그를 클릭하면 '태그' 설정 창이 나타납니다. 태그 그룹을 만들고 그룹 별 태그 추가·설정이 가능합니다. 태그 설정 방법은 아래와 같습니다.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/500_basic_setting/images/tag.png" alt="tag" width="90%"></span></p>
</div>
<h5 id="_1_그룹" class="discrete">1. 그룹</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 그룹을 추가합니다. 선택한 그룹의 하위 그룹으로 추가됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/ren.svg" alt="ren" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 그룹 이름을 변경합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 그룹을 삭제합니다.<br>
태그가 등록된 그룹을 삭제할 경우, 경고 대화창이 나타납니다. 삭제를 진행하려면 <b class="button">예</b>를 클릭하고, 삭제를 취소하려면 <b class="button">아니오</b>를 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그 그룹 리스트
</td>
<td class="hdlist2">
<p>태그 그룹 리스트입니다. 등록 된 태그 그룹을 트리구조로 표시합니다.<br>
그룹 명 앞에있는 화살표 <b class="button">&gt;</b> 버튼을 클릭하면 숨겨져 있던 하위 그룹이 아래에 나타나며, 화살표 <b class="button">∨</b> 버튼을 클릭하면 펼쳐져 있는 하위 그룹들이 숨겨집니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
그룹 경로
</td>
<td class="hdlist2">
<p>선택된 그룹이 소속된 경로를 표시합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_태그" class="discrete">2. 태그</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 태그를 추가합니다. 선택한 그룹에 추가됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/copy.svg" alt="copy" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 태그를 복제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/ren.svg" alt="ren" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 태그의 이름을 변경합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 태그를 삭제합니다.<br>
태그가 등록된 그룹을 삭제할 경우, 경고 대화창이 나타납니다. 삭제를 진행하려면 <b class="button">예</b>를 클릭하고, 삭제를 취소하려면 <b class="button">아니오</b>를 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/500_basic_setting/images/fil.svg" alt="fil" width="30%"></span>
</td>
<td class="hdlist2">
<p>태그 리스트에 필터를 적용합니다.<br>
디지털 태그, 아날로그 태그, 문자열 태그, 그룹 중 태그 리스트에 표시할 항목을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그 리스트
</td>
<td class="hdlist2">
<p>태그 리스트입니다. 선택한 그룹에 등록된 태그·그룹을 리스트로 표시하며, 태그 종류, 태그 이름, 데이터 메모리 주소를 표시합니다.<br>
리스트 최상단의 화살표 <b class="button">↑</b> 버튼을 더블클릭하면 상위 그룹 목록으로 이동합니다.<br>
태그 명 앞에있는 아이콘 <span class="image"><img src="doc/500_basic_setting/images/di.svg" alt="di" width="7px"></span> (디지털 태그), <span class="image"><img src="doc/500_basic_setting/images/ai.svg" alt="ai" width="7px"></span> (아날로그 태그), <span class="image"><img src="doc/500_basic_setting/images/si.svg" alt="si" width="7px"></span> (문자열 태그)를 통해 태그 종류를 확인할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_3_태그_설정" class="discrete">3. 태그 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>태그 이름을 설정합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
실 태그/가상 태그
</td>
<td class="hdlist2">
<p>태그 유형을 선택합니다. 실 태그 선택 시, 통신 기기, 주소, 시작 시 초기값 쓰기 설정 칸이 활성화됩니다.<br>
설정 범위: 실 태그, 가상 태그</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신 기기
</td>
<td class="hdlist2">
<p>실 태그 선택 시 활성화됩니다. 시스템에 연결 된 통신 기기 중 태그를 매칭할 장치를 선택합니다. <b class="button">∨</b> 버튼을 클릭하여 드랍 메뉴에서 장치를 선택하거나, <b class="button">&#8230;&#8203;</b>을 클릭하여 '통신 드라이버' 설정 창에서 선택합니다. '통신 드라이버' 설정 창에서 새 기기를 추가하거나 기기 설정을 변경할 수 있습니다.<br>
설정 범위: 통신 연결 된 기기</p>
</td>
</tr>
<tr>
<td class="hdlist1">
주소
</td>
<td class="hdlist2">
<p>실 태그 선택 시 활성화됩니다. 선택된 통신 기기의 데이터 메모리 주소를 입력합니다. 한 주소가 여러 개의 태그로 중복 등록 가능합니다. 주소는 연결된 기기에 따라 상이하므로, 주소에 대한 자세한 내용은 해당 기기의 매뉴얼을 참조하십시오.<br>
설정 범위: 기기에 따라 상이</p>
</td>
</tr>
<tr>
<td class="hdlist1">
시작 시 초기값 쓰기
</td>
<td class="hdlist2">
<p>실 태그 선택 시 활성화됩니다. 시작 시 초기 값 쓰기 여부를 설정합니다. SCADAMaster-RS로 실행 시, 설정된 초기 값이 입력된 상태에서 런타임을 실행합니다.<br>
설정 범위: 사용, 미사용</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그 종류
</td>
<td class="hdlist2">
<p>태그 종류를 선택합니다. 선택된 태그 종류에 따라 하위 설정 메뉴가 상이합니다. 하위 메뉴에 대한 자세한 내용은 <strong>'<a href="#tag_setting_menu">태그 종류 설정 메뉴</a>'</strong> 를 참조하십시오.<br>
설정 범위: 디지털 태그, 아날로그 태그, 문자열 태그</p>
</td>
</tr>
<tr>
<td class="hdlist1">
업데이트
</td>
<td class="hdlist2">
<p>태그 설정 후 <b class="button">업데이트</b> 를 클릭하여 설정 내용을 업데이트합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
CSV 불러오기
</td>
<td class="hdlist2">
<p>저장된 태그 CSV 파일을 불러옵니다. '태그 CSV 파일 열기' 창이 나타나면 CSV파일을 선택하고 <b class="button">열기</b> 버튼을 클릭하십시오. CSV 불러오기를 하면 기설정된 내용을 지우고 CSV 파일의 내용으로 리셋합니다. 기설정된 내용을 저장하려면 CSV로 내보내기 한 후 CSV 불러오기를 실행하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
CSV로 내보내기
</td>
<td class="hdlist2">
<p>설정된 태그 설정 내용을 CSV 파일로 내보냅니다. '태그 CSV 파일 저장' 창이 나타나면 저장 경로와 파일 이름을 설정하고 <b class="button">저장</b> 을 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용을 저장하고 태그 설정창을 닫습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정 내용을 무시하고 태그 설정창을 닫습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>설정 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock important">
<table>
<tr>
<td class="icon">
<img src="./images/icons/important.svg" alt="Important">
</td>
<td class="content">
각 태그의 초기 값, 최소 값, 최대 값의 설정 값이 커서 숫자가 길어질 경우, CSV 파일 상에서 지수로 표기되어 내보내기 한 값과 불러오기 한 값이 상이할 수 있습니다. 이럴 경우, CSV 파일 상 해당 셀의 숫자 앞에 작은 따옴표(')를 추가하여 문자열화 하십시오. 그러면 큰 수를 자동으로 지수로 표기하는 것을 방지할 수 있습니다.
</td>
</tr>
</table>
</div>
<div id="tag_setting_menu" class="exampleblock">
<div class="title">태그 종류 설정 메뉴</div>
<div class="content">
<div class="dlist">
<dl>
<dt class="hdlist1">디지털 태그</dt>
<dd>
<div class="ulist">
<ul>
<li>
<p><strong>초기 값</strong><br>
런타임 실행 시 입력될 초기값을 설정합니다. <strong>시작 시 초기값 쓰기</strong> 메뉴에 체크가 되어 있을 때 사용 가능합니다. 입력하지 않으면 0이 입력됩니다.<br>
설정 범위: 0, 1</p>
</li>
<li>
<p><strong>종료 시 마지막값 저장</strong><br>
런타임 종료 시 해당 태그 값의 저장 여부를 설정합니다.<br>
설정 범위: 사용, 미사용</p>
</li>
<li>
<p><strong>설명</strong><br>
해당 태그에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</li>
</ul>
</div>
</dd>
<dt class="hdlist1">아날로그 태그</dt>
<dd>
<div class="ulist">
<ul>
<li>
<p><strong>초기 값</strong><br>
런타임 실행 시 입력될 초기값을 설정합니다. <strong>시작 시 초기값 쓰기</strong> 메뉴에 체크가 되어 있을 때 사용 가능합니다. 입력하지 않으면 0이 입력됩니다.<br>
설정 범위: 최소 값 ~ 최대 값 범위 내의 수</p>
</li>
<li>
<p><strong>최대 값</strong><br>
태그의 최대값을 설정합니다. 태그 데이터 종류에 따라 설정 범위가 상이합니다. 최소 값 보다 크거나 같게 설정하십시오.</p>
<table class="tableblock frame-ends grid-all fit-content">
<colgroup>
<col>
<col>
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">데이터 종류</th>
<th class="tableblock halign-left valign-top">설정 범위</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT8</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-128 ~ 127</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT16</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-32767 ~ 32767</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT32</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-2147483648 ~ 2147483647</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT64</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-9223372036854775808 ~ 9223372036854775807</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT8</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 255</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT16</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 65535</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT32</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 4294967295</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT64</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 18446744073709551615</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">FLOAT</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-3.4E+38 ~ 3.4E+38</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">DOUBLE</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-1.7E+308 ~ 1.7E+308</p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
</li>
<li>
<p><strong>최소 값</strong><br>
태그의 최소값을 설정합니다. 태그 데이터 종류에 따라 설정 범위가 상이합니다. 최대 값 보다 작거나 같게 설정하십시오.</p>
<table class="tableblock frame-ends grid-all fit-content">
<colgroup>
<col>
<col>
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">데이터 종류</th>
<th class="tableblock halign-left valign-top">설정 범위</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT8</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-128 ~ 127</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT16</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-32767 ~ 32767</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT32</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-2147483648 ~ 2147483647</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">INT64</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-9223372036854775808 ~ 9223372036854775807</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT8</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 255</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT16</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 65535</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT32</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 4294967295</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">UINT64</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0 ~ 18446744073709551615</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">FLOAT</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-3.4E+38 ~ 3.4E+38</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">DOUBLE</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-1.7E+308 ~ 1.7E+308</p></td>
</tr>
</tbody>
</table>
</li>
<li>
<p><strong>데이터 스왑</strong><br>
데이터 스왑 표시 여부를 설정합니다.<br>
설정 범위:<br>
Byte: 상위/하위 8 bit 스왑<br>
Word: 상위/하위 16 bit 스왑<br>
DWord: 상위/하위 32 bit 스왑</p>
</li>
<li>
<p><strong>태그값 보정</strong><br>
실제 태그값에 연산자를 적용해 값을 보정하여 표시합니다.<br>
설정 범위: +, -, *, /, 정수</p>
</li>
<li>
<p><strong>종료 시 마지막값 저장</strong><br>
런타임 종료 시 해당 태그 값의 저장 여부를 설정합니다.<br>
설정 범위: 사용, 미사용</p>
</li>
<li>
<p><strong>설명</strong><br>
해당 태그에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</li>
</ul>
</div>
</dd>
</dl>
</div>
<div style="page-break-after: always;"></div>
<div class="dlist">
<dl>
<dt class="hdlist1">문자열 태그</dt>
<dd>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 길이</strong><br>
문자 개수를 설정하여 문자열 길이를 설정합니다.<br>
설정 범위: 1 ~ 100</p>
</li>
<li>
<p><strong>초기 값</strong><br>
런타임 실행 시 입력될 초기값을 설정합니다. <strong>시작 시 초기값 쓰기</strong> 메뉴에 체크가 되어 있을 때 사용 가능합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</li>
<li>
<p><strong>종료 시 마지막값 저장</strong><br>
런타임 종료 시 해당 태그 값의 저장 여부를 설정합니다.<br>
설정 범위: 사용, 미사용</p>
</li>
<li>
<p><strong>설명</strong><br>
해당 태그에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수문자, 숫자</p>
</li>
</ul>
</div>
</dd>
</dl>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_네트워크_설정">6. 네트워크 설정</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="link_communication">6.1. 통신 드라이버</h3>
<div class="paragraph">
<p>통신 드라이버를 설정하여 외부 장치와 통신할 수 있습니다.<br>
통신 드라이버 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">통신 드라이버</b></span> 에서 할 수 있습니다. <strong>통신 드라이버</strong> 를 클릭하면 <strong>통신 드라이버 설정창</strong> 이 나타납니다. 통신 장치와 스테이션 ID를 트리 구조로 확인할 수 있으며, 통신 장치와 인터페이스를 추가, 확인, 수정, 삭제할 수 있습니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-12-1634006209.png" alt="21 10 12 1634006209" width="70%">
</div>
</div>
<div style="page-break-after: always;"></div>
<h4 id="_1_통신_장치_추가" class="discrete">1. 통신 장치 추가</h4>
<div class="paragraph">
<p>제조사별 추가 가능한 통신 장치 목록이 Serial/Ethernet 타입으로 나뉘어 표시됩니다. 추가할 통신 장치를 선택하면 해당 장치의 형태와 설명을 확인할 수 있습니다. 통신 장치를 선택하고 <b class="button">다음</b> 을 클릭하면 '통신 장치 추가' 설정창으로 이동합니다.</p>
</div>
<h5 id="addDevice" class="discrete">통신 장치 추가 창</h5>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-13-1634079794.png" alt="21 10 13 1634079794" width="70%">
</div>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
제조사 명
</td>
<td class="hdlist2">
<p>해당 제조사의 추가 가능한 통신 장치 목록을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신 장치 명
</td>
<td class="hdlist2">
<p>해당 장치의 형태와 설명을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Serial
</td>
<td class="hdlist2">
<p>시리얼 타입 통신 장치 목록을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Ethernet
</td>
<td class="hdlist2">
<p>이더넷 타입 통신 장치 목록을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@search.svg" alt="@search" width="20pt"></span> 이름으로 검색
</td>
<td class="hdlist2">
<p>입력 값으로 디바이스를 검색합니다. 임의의 값을 입력하면 그 값을 포함하는 디바이스를 검색할 수 있습니다.<br>
<strong>설정 범위:</strong> 문자, 숫자, 특수 문자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
다음
</td>
<td class="hdlist2">
<p>통신 장치를 선택 후 클릭하면 해당 통신 장치의 '통신 장치 추가 설정' 창으로 이동합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_통신_장치_추가_설정_창" class="discrete">통신 장치 추가 설정 창</h5>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-13-1634079832.png" alt="21 10 13 1634079832" width="70%">
</div>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
스테이션 이름
</td>
<td class="hdlist2">
<p>스테이션 이름을 입력할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
ID
</td>
<td class="hdlist2">
<p>스테이션 아이디를 입력할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신 인터페이스
</td>
<td class="hdlist2">
<div class="openblock">
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> 추가
</td>
<td class="hdlist2">
<p>통신 인터페이스를 추가할 수 있는 '통신 인터페이스 추가' 창이 열립니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@iPlus.svg" alt="@iPlus" width="20pt"></span> 수정
</td>
<td class="hdlist2">
<p>추가한 통신 인터페이스의 설정을 수정할 수 있는 '통신 인터페이스 수정' 창이 열립니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div class="openblock">
<div class="content">
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>통신 인터페이스 설정에 대한 자세한 내용은 <strong>'<a href="#_2_통신_인터페이스_추가">2. 통신 인터페이스 추가</a>'</strong> 항목을 확인하십시오.</p>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
이전
</td>
<td class="hdlist2">
<p><strong>'<a href="#addDevice">통신 장치 추가 창</a>'</strong> 으로 돌아갑니다.</p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>선택한 장치에 따라 '사용자 정의 프로토콜', '파라미터', '통신 데이터 코드', '네트워크 번호', 'PC 번호', '네트워크 경로', 'Security Mode', 'Security Policies', 'User Authentication', 'User ID/PW', '랙 번호', '슬롯 번호' 등의 항목이 추가로 나타납니다. 자세한 내용은 해당 장치의 기술 자료를 참고하십시오.</p>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h4 id="_2_통신_인터페이스_추가" class="discrete">2. 통신 인터페이스 추가</h4>
<h5 id="_통신_종류" class="discrete">통신 종류</h5>
<div class="paragraph">
<p>통신 타입을 선택합니다. 선택한 통신 타입의 하위 설정 메뉴가 나타납니다.<br>
<strong>설정 범위:</strong> Serial (초기값), Ethernet</p>
</div>
<h6 id="_serial" class="discrete">Serial</h6>
<div class="paragraph">
<p>시리얼 타입 통신 인터페이스 항목을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
포트 종류
</td>
<td class="hdlist2">
<p>포트 종류를 설정합니다.<br>
<strong>설정 범위:</strong> RS232 (초기값), RS422, RS485</p>
</td>
</tr>
<tr>
<td class="hdlist1">
COM 포트
</td>
<td class="hdlist2">
<p>COM 포트 번호를 설정합니다.<br>
<strong>설정 범위:</strong> 1 ~ 99 (초기값: 7)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신 속도
</td>
<td class="hdlist2">
<p>통신 속도를 설정합니다.<br>
<strong>설정 범위:</strong> 1200, 2400, 4800, 9600, 19200, 38400, 57600, 115200 (초기값) bps</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 길이
</td>
<td class="hdlist2">
<p>데이터 길이를 설정합니다.<br>
<strong>설정 범위:</strong> 5, 6, 7, 8 (초기값) bit</p>
</td>
</tr>
<tr>
<td class="hdlist1">
스탑 비트
</td>
<td class="hdlist2">
<p>스탑 비트를 설정합니다.<br>
<strong>설정 범위:</strong> 1 (초기값), 1.5, 2 bit</p>
</td>
</tr>
<tr>
<td class="hdlist1">
패리티 비트
</td>
<td class="hdlist2">
<p>패리티 비트를 설정합니다.<br>
<strong>설정 범위:</strong> No (초기값), Even, Odd, Space, Mark</p>
</td>
</tr>
<tr>
<td class="hdlist1">
흐름 제어
</td>
<td class="hdlist2">
<p>흐름 제어 방식을 설정합니다.<br>
<strong>설정 범위:</strong> None (초기값), H/W, S/W</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
통신
</td>
<td class="hdlist2">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
통신 주기
</td>
<td class="hdlist2">
<p>통신 주기를 설정합니다.<br>
<strong>설정 범위:</strong> 10 ~ 9999 msec (초기값: 100)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신 타임 아웃
</td>
<td class="hdlist2">
<p>통신 타임 아웃 시간을 설정합니다.<br>
<strong>설정 범위:</strong> 100 ~ 9999 msec (초기값: 3000)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
연결 재시도 횟수
</td>
<td class="hdlist2">
<p>통신 타임 아웃 시 연결을 재시도할 횟수를 설정합니다.<br>
<strong>설정 범위:</strong> 1, 2, 3 (초기값), 4, 5</p>
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 스왑
</td>
<td class="hdlist2">
<p>데이터 스왑 방식을 선택합니다.<br>
<strong>설정 범위:</strong> Byte, Word, DWord (초기값: 전부 미선택)</p>
</td>
</tr>
</table>
</div>
<h6 id="_ethernet" class="discrete">Ethernet</h6>
<div class="paragraph">
<p>이더넷 타입 통신 인터페이스 항목을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
포트 종류
</td>
<td class="hdlist2">
<p>포트 종류를 설정합니다.<br>
<strong>설정 범위:</strong> TCP, UDP</p>
</td>
</tr>
<tr>
<td class="hdlist1">
대상 종류
</td>
<td class="hdlist2">
<p>통신 주소 형식을 설정합니다.<br>
<strong>설정 범위:</strong> IP 주소, URL</p>
</td>
</tr>
<tr>
<td class="hdlist1">
IP 주소/URL
</td>
<td class="hdlist2">
<p>'대상 종류' 항목의 설정 값과 일치하는 형식의 주소를 입력합니다.<br>
<strong>IP 주소 설정 범위:</strong> 0.0.0.0 ~ 255.255.255.255</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신
</td>
<td class="hdlist2">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
통신 주기
</td>
<td class="hdlist2">
<p>통신 주기를 설정합니다.<br>
<strong>설정 범위:</strong> 10 ~ 9999 msec (초기값: 100)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
통신 타임 아웃
</td>
<td class="hdlist2">
<p>통신 타임 아웃 시간을 설정합니다.<br>
<strong>설정 범위:</strong> 100 ~ 9999 msec (초기값: 3000)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
연결 재시도 횟수
</td>
<td class="hdlist2">
<p>통신 타임 아웃 시 연결을 재시도할 횟수를 설정합니다.<br>
<strong>설정 범위:</strong> 1, 2, 3 (초기값), 4, 5</p>
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 스왑
</td>
<td class="hdlist2">
<p>데이터 스왑 방식을 선택합니다.<br>
<strong>설정 범위:</strong> Byte, Word, DWord (초기값: 전부 미선택)</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h4 id="_3_스테이션인터페이스_수정" class="discrete">3. 스테이션/인터페이스 수정</h4>
<div class="paragraph">
<p>수정할 통신 장치/통신 인터페이스 항목을 선택하고 '스테이션/인터페이스 수정' 버튼을 누르면 '통신 장치/통신 인터페이스 수정' 창이 열립니다.</p>
</div>
<div class="paragraph">
<p>통신 장치와 통신 인터페이스 설정에 대한 자세한 내용은 <strong>'<a href="#_1_통신_장치_추가">1. 통신 장치 추가</a>', '<a href="#_2_통신_인터페이스_추가">2. 통신 인터페이스 추가</a>'</strong> 항목을 확인하십시오.</p>
</div>
<h4 id="_4_스테이션인터페이스_제거" class="discrete">4. 스테이션/인터페이스 제거</h4>
<div class="paragraph">
<p>삭제할 통신 장치/통신 인터페이스 항목을 선택하고 '스테이션/인터페이스 삭제' 버튼을 누르면 선택한 항목이 삭제됩니다.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="link_network">6.2. 네트워크</h3>
<div class="paragraph">
<p>시스템 종류 (서버, 클라이언트), 동기화, 운행 관련 항목을 설정하여 시스템 이중화 기능을 활성화할 수 있습니다.<br>
네트워크 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">Network</b></span> 에서 할 수 있습니다. <strong>Network</strong> 를 클릭하면 <strong>Network 설정창</strong> 이 나타납니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-12-1634021293.png" alt="21 10 12 1634021293" width="100%">
</div>
</div>
<h4 id="_1_연결_설정" class="discrete">1. 연결 설정</h4>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
로컬 시스템 종류
</td>
<td class="hdlist2">
<p>현재 시스템의 운영 종류를 지정합니다. 운영 종류에 따라 설정 가능한 시스템 종류에 차이가 있습니다.</p>
<div class="openblock">
<div class="content">
<div class="ulist">
<div class="title">설정 범위와 설정 가능 시스템 종류</div>
<ul>
<li>
<p><strong>Stand-Alone (초기값):</strong> 로컬 시스템</p>
</li>
<li>
<p><strong>주 서버:</strong> 로컬 시스템, 타겟 시스템</p>
</li>
<li>
<p><strong>보조 서버:</strong> 로컬 시스템, 타겟 시스템</p>
</li>
<li>
<p><strong>클라이언트:</strong> 타겟 시스템</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="ulist">
<ul>
<li>
<p>로컬 시스템: 현재 작업을 운영할 시스템</p>
</li>
<li>
<p>타겟 시스템: 대상이 되는 시스템</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
</li>
</ul>
</div>
</div>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
IP
</td>
<td class="hdlist2">
<p>로컬 또는 타겟 시스템의 네트워크 주소 (IP) 를 입력합니다.<br>
<strong>설정 범위:</strong> 0.0.0.0 ~ 255.255.255.255</p>
</td>
</tr>
<tr>
<td class="hdlist1">
포트
</td>
<td class="hdlist2">
<p>로컬 또는 타겟 시스템의 포트 번호를 입력합니다.<br>
<strong>설정 범위:</strong> 1 ~ 65535</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 포트
</td>
<td class="hdlist2">
<p>로컬과 타겟 시스템 간의 데이터 교환에 사용할 내부 포트 번호를 입력합니다.<br>
<strong>설정 범위:</strong> 1 ~ 65535 (초기값: 9888)</p>
</td>
</tr>
</table>
</div>
<h4 id="_2_운행_설정" class="discrete">2. 운행 설정</h4>
<div class="paragraph">
<p>시스템 운행과 관련된 항목을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
시간 초과
</td>
<td class="hdlist2">
<p>연결 시 접속 시도에 대한 응답을 기다리는 시간을 설정합니다.<br>
<strong>설정 범위:</strong> 50 ~ 9999 ms (초기값: 1000)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
재시도 횟수
</td>
<td class="hdlist2">
<p>'시간 초과' 발생 후 재접속을 시도할 횟수를 설정합니다.<br>
<strong>설정 범위:</strong> 0 ~ 99 회 (초기값: 3)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
시스템 시작 시 활성화
</td>
<td class="hdlist2">
<p>체크할 경우 주 서버 또는 보조 서버로 시스템이 시작되면 현 시스템을 Active 상태로 활성화 합니다. 상대방 서버가 Active 상태일 경우에는 Stand by 상태로 전환됩니다.</p>
<div class="ulist">
<ul>
<li>
<p>Active: 시스템 이중화 동작중 현재 장비와 통신하고 있는 서버를 말합니다.</p>
</li>
<li>
<p>Stand by: Active 상태의 서버가 비정상 종료될 경우 Active 상태로 변경되어 기존 Active 서버의 역할을 대신 수행합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h4 id="_3_데이터_동기화" class="discrete">3. 데이터 동기화</h4>
<div class="paragraph">
<p>데이터를 동기화할 항목을 선택합니다. '모두 선택&#8217;을 체크하면 전체 항목을 선택할 수 있습니다.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="link_opc_ua">6.3. OPC UA</h3>
<div class="paragraph">
<p>OPC UA는 여러 공급 업체의 다양한 플랫폼 간에 정보 교환과 통합을 위한 산업용 표준 프로토콜입니다. OPC UA 서버 관련 항목을 설정하여 OPC UA 서버를 구동하거나, 클라이언트 관련 항목을 설정하여 OPC UA 서버에 접속할 수 있습니다.<br>
OPC UA 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">OPC UA</b></span> 에서 할 수 있습니다. <strong>OPC UA</strong> 를 클릭하면 <strong>OPC UA 설정창</strong> 이 나타납니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-12-1634025427.png" alt="21 10 12 1634025427" width="100%">
</div>
</div>
<h4 id="_1_서버_탭" class="discrete">1. 서버 탭</h4>
<div class="paragraph">
<p>OPC UA 서버 관련 항목을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
OPC UA 서버 연결 정보
</td>
<td class="hdlist2">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
서버 활성화
</td>
<td class="hdlist2">
<p>서버 활성화 여부를 체크합니다. 체크하면 런타임 동작 시에 OPC UA 서버를 실행합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
포트
</td>
<td class="hdlist2">
<p>OPC UA 서버 접속에 사용할 포트 번호를 설정합니다.<br>
<strong>설정 범위:</strong> 1 ~ 65535</p>
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
보안 모드
</td>
<td class="hdlist2">
<p>OPC UA 서버의 보안 모드를 체크하여 선택합니다. 적어도 한개 이상의 보안 모드를 체크해야 합니다.<br>
<strong>설정 범위</strong>: None, Sign (서명), Sign &amp; Encrypt (서명 &amp; 암호화)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
보안 정책
</td>
<td class="hdlist2">
<p>OPC UA 서버의 보안 정책 (메세지 암호화 알고리즘) 을 체크하여 선택합니다.<br>
<strong>설정 범위:</strong> Basic128Rsa15, Basic256, Basic256Sha256</p>
</td>
</tr>
<tr>
<td class="hdlist1">
사용자 인증
</td>
<td class="hdlist2">
<p>OPC UA 서버의 사용자 인증 정책을 체크하여 선택합니다.<br>
<strong>설정 범위:</strong> 익명, 사용자 이름/비밀번호</p>
</td>
</tr>
<tr>
<td class="hdlist1">
사용자 계정
</td>
<td class="hdlist2">
<p>SCADAMaster의 사용자 계정 그룹을 OPC UA 서버에 접속 가능한 OPC UA 서버의 사용자 인증 계정 (사용자 아이디, 사용자 비밀번호) 에 등록합니다.</p>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 그룹 선택
</td>
<td class="hdlist2">
<p>SCADA 사용자 계정 그룹 선택 창을 엽니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 그룹 삭제
</td>
<td class="hdlist2">
<p>선택한 SCADA 사용자 계정 그룹을 삭제합니다.</p>
</td>
</tr>
</table>
</div>
</td>
</tr>
</table>
</div>
<h4 id="_2_클라이언트_탭" class="discrete">2. 클라이언트 탭</h4>
<div class="paragraph">
<p>OPC UA 클라이언트 관련 항목을 설정합니다.</p>
</div>
<h5 id="_opc_ua_클라이언트" class="discrete">OPC UA 클라이언트</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
스테이션
</td>
<td class="hdlist2">
<p><strong>'<a href="#link_communication"> 6.1, &#8220;통신 드라이버&#8221;</a>'</strong> 에서 설정한 OPC UA 클라이언트 중 한가지를 선택할 수 있습니다. 스테이션을 선택하면, 해당 정보가 표시되며 연결을 시도합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
OPC UA 서버 찾기
</td>
<td class="hdlist2">
<p>접속할 OPC UA 서버의 URL 주소와 포트를 입력합니다. 이후 <b class="button">&#8230;&#8203;</b> 을 누르면 해당 서버에 접속을 시도합니다. 접속에 성공했을 경우 서버 이름을 자동으로 등록하고 'End Point 선택' 창이 열립니다. End Point를 선택하고 <b class="button">선택</b> 을 누르면 아래 '서버' 와 'EndPoint' 항목에 이를 표시합니다.<br>
<strong>입력 형식:</strong> opc.tcp://[IP주소]:[포트번호] (예: opc.tcp://127.0.0.1:52350)</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>서버 URL 주소를 직접 입력하여 접속한 경우 태그 설정이 불가능합니다.</p>
</div>
</td>
</tr>
</table>
</div>
<div class="ulist">
<ul>
<li>
<p><strong>서버:</strong> 'OPC UA 서버 찾기' 항목에서 주소 입력 후 접속한 서버의 이름을 표시합니다.</p>
</li>
<li>
<p><strong>End Point:</strong> 'OPC UA 서버 찾기' 항목에서 선택한 End Point를 표시합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
인증
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p><strong>익명:</strong> 사용자 권한을 익명으로 설정합니다.</p>
</li>
<li>
<p><strong>사용자 이름/비밀번호:</strong> 사용자 권한을 계정 사용으로 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>사용자 이름:</strong> 사용자 계정의 아이디를 입력합니다.</p>
</li>
<li>
<p><strong>비밀번호:</strong> 사용자 계정의 비밀번호를 입력합니다.</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
연결
</td>
<td class="hdlist2">
<p>설정한 정보로 OPC UA 서버에 접속합니다.</p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
OPC UA 서버 접속 방법에 대한 자세한 내용은 <strong>'<a href="#connect_OPC_UA_cli_to_server">OPC UA 클라이언트 서버 접속 방법</a>'</strong> 항목을 참고하십시오.
</td>
</tr>
</table>
</div>
<h5 id="_opc_ua_노드_설정" class="discrete">OPC UA 노드 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
노드 태그 설정
</td>
<td class="hdlist2">
<p>접속한 OPC UA 서버의 노드 모델 데이터를 표시합니다. 항목을 선택하여 클라이언트의 태그 데이터에 연결 할 수 있습니다. 태그 데이터 연결 방법은 <strong>'<a href="#opcConnectTag">태그 연결 방법</a>'</strong> 항목을 참고하십시오.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
태그에 대한 자세한 내용은 <strong>'<a href="#linkTag"> 5.2, &#8220;태그&#8221;</a>'</strong> 항목을 참고하십시오.
</td>
</tr>
</table>
</div>
</td>
</tr>
</table>
</div>
<div id="connect_OPC_UA_cli_to_server" class="exampleblock">
<div class="title">OPC UA 클라이언트 서버 접속 방법</div>
<div class="content">
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">OPC UA</b></span> 의 <strong>OPC UA</strong>를 클릭하여 <strong>OPC UA 설정창</strong> 을 열고 클라이언트 탭을 선택하십시오.</p>
</li>
<li>
<p>'스테이션' 항목에서 <strong>'<a href="#link_communication"> 6.1, &#8220;통신 드라이버&#8221;</a>'</strong> 에서 설정한 OPC UA 클라이언트를 선택하십시오. OPC UA 서버와의 연결 성공시, 서버 이름이 자동으로 입력되며, 'End Point 선택' 창이 열립니다. 실패할 경우 'Not fount ..' 에러 메시지 팝업창이 표시됩니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-13-1634091597.png" alt="21 10 13 1634091597" width="50%"></span></p>
</li>
<li>
<p>'End Point 선택' 창에서 원하는 End Point를 선택하고 <b class="button">확인</b>을 클릭하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-13-1634092611.png" alt="21 10 13 1634092611" width="50%"></span></p>
</li>
<li>
<p>'인증' 항목에서 사용자 권한을 '익명&#8217;으로 선택하거나 '사용자 이름/비밀번호&#8217;를 선택한 뒤 OPC UA 서버에 등록된 사용자 이름과 비밀번호를 입력하십시오.</p>
</li>
<li>
<p><b class="button">연결</b> 버튼을 눌러 서버에 접속하십시오. OPC UA 서버와의 End Point 연결 성공 시, 'Connection was successful' 메시지 팝업창이 표시됩니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-13-1634092635.png" alt="21 10 13 1634092635" width="50%"></span></p>
</li>
</ol>
</div>
</div>
</div>
<div id="opcConnectTag" class="exampleblock">
<div class="title">태그 연결 방법</div>
<div class="content">
<div class="olist arabic">
<ol class="arabic">
<li>
<p><strong>'<a href="#connect_OPC_UA_cli_to_server">OPC UA 클라이언트 서버 접속 방법</a>'</strong> 항목을 참고하여 서버에 접속하십시오.</p>
</li>
<li>
<p><b class="button">노드 태그 설정</b> 을 클릭하여 '노드 태그 설정' 창을 여십시오.</p>
</li>
<li>
<p>매핑할 노드를 선택 후 'Tag' 셀의 <b class="button">&#8230;&#8203;</b>을 클릭하면 '태그 에디터' 팝업창이 열립니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-13-1634092975.png" alt="21 10 13 1634092975" width="50%"></span></p>
</li>
<li>
<p>바인딩할 태그를 선택 후 <b class="button">확인</b>을 클릭하십시오.</p>
</li>
</ol>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="link_database">6.4. Database</h3>
<div class="paragraph">
<p>외부 데이터베이스에 연결하고 SQL Query를 작성, 그 결과를 Tag에 할당 할 수 있습니다.<br>
Database 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">Database</b></span> 에서 할 수 있습니다. <strong>Database</strong> 를 클릭하면 <strong>Database 설정창</strong> 이 나타납니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-13-1634109030.png" alt="21 10 13 1634109030" width="70%">
</div>
</div>
<h4 id="_1_database_설정" class="discrete">1. Database 설정</h4>
<div class="paragraph">
<p>데이터베이스와 그 하위 쿼리를 트리형식으로 볼 수 있고 데이터베이스 서버와 쿼리를 추가, 수정, 삭제할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@sPlus.svg" alt="@sPlus" width="20pt"></span> 새 서버 추가
</td>
<td class="hdlist2">
<p>새 데이터베이스 서버를 추가할 수 있는 서버 추가 창을 엽니다. 자세한 내용은 <strong>'<a href="#dataServerAdd">서버 추가 창</a>'</strong> 항목을 참고하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@pPlus.svg" alt="@pPlus" width="20pt"></span> 새 쿼리 추가
</td>
<td class="hdlist2">
<p>새로운 쿼리를 추가할 수 있는 '쿼리 추가' 창을 엽니다. 자세한 내용은 <strong>'<a href="#dataQAddWin">쿼리 추가 창</a>'</strong> 항목을 참고하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> 서버/쿼리 수정
</td>
<td class="hdlist2">
<p>리스트에 추가한 서버 또는 쿼리를 수정할 수 있는 '서버/쿼리 수정' 창을 엽니다. 리스트에서 서버 또는 쿼리를 선택 후 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 서버/쿼리 삭제
</td>
<td class="hdlist2">
<p>선택한 서버 또는 쿼리를 리스트에서 삭제합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h4 id="_2_조건" class="discrete">2. 조건</h4>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 새 조건 추가
</td>
<td class="hdlist2">
<p>새 조건을 추가합니다. 새 조건 추가에 대한 자세한 내용은 <strong>'<a href="#addConditionWin">조건 추가 창</a>'</strong> 항목을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> 조건 수정
</td>
<td class="hdlist2">
<p>추가한 조건을 수정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 조건 삭제
</td>
<td class="hdlist2">
<p>추가한 조건을 삭제합니다.</p>
</td>
</tr>
</table>
</div>
<div id="dataServerAdd" class="exampleblock">
<div class="title">서버 추가 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
서버
</td>
<td class="hdlist2">
<p>서버의 이름을 입력합니다.<br>
<strong>설정 범위:</strong> 문자, 숫자, 특수문자 (띄어쓰기 제외)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터베이스 종류
</td>
<td class="hdlist2">
<p>데이터베이스 종류를 설정합니다. 해당 항목을 선택하면 선택 가능한 리스트가 나타납니다. 데이터베이스의 종류에 따라 하위 설정 메뉴 항목이 상이합니다. <strong>'<a href="#databaseSubmenu">데이터베이스 종류별 하위 설정 메뉴</a>'</strong> 를 참고하여 해당 데이터베이스에 해당하는 값을 입력하십시오.</p>
<div class="ulist">
<div class="title">설정 범위 (택 1)</div>
<ul>
<li>
<p>Microsoft SQL Server (초기값)</p>
</li>
<li>
<p>MySQL, MariaDB</p>
</li>
<li>
<p>ODBC</p>
</li>
<li>
<p>Oracle</p>
</li>
<li>
<p>PostgreSQL</p>
</li>
<li>
<p>SQLite</p>
</li>
<li>
<p>IBM DB2</p>
</li>
<li>
<p>InterBase</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
동적 연결 사용
</td>
<td class="hdlist2">
<p>데이터베이스에 연결할 시점을 설정합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>체크: 쿼리 실행 시 데이터베이스에 연결 후 실행합니다. 실행이 끝나면 데이터베이스와의 연결을 해제합니다.</p>
</li>
<li>
<p>체크 해제: SCADA 런타임 실행 시 데이터베이스에 연결합니다. 런타임이 종료되면 데이터베이스와의 연결을 해제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>데이터베이스와 관련된 설명을 입력합니다.<br>
<strong>설정 범위:</strong> 숫자, 문자, 특수문자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
연결 테스트
</td>
<td class="hdlist2">
<p>데이터베이스 서버에 연결 테스트를 진행합니다.</p>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="image"><img src="doc/600_network_setting/images/21-10-14-1634168769.png" alt="21 10 14 1634168769"></span> <b class="button">연결 테스트</b> 를 클릭하면 데이터베이스 서버에 연결을 시도합니다.</p>
</li>
<li>
<p>연결에 성공했을 경우 아래의 팝업창이 표시됩니다.</p>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-14-1634169060.png" alt="21 10 14 1634169060">
</div>
</div>
</li>
<li>
<p>연결에 실패하면 아래의 팝업창이 표시됩니다.</p>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-14-1634169053.png" alt="21 10 14 1634169053">
</div>
</div>
</li>
</ol>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="databaseSubmenu" class="exampleblock">
<div class="title">데이터베이스 종류별 하위 설정 메뉴</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
데이터 소스
</td>
<td class="hdlist2">
<p><b class="button">&#8230;&#8203;</b> 를 클릭하여 '데이터 원본 관리자' 창을 열 수 있습니다. '데이터 원본 관리자' 창에서 해당 데이터베이스의 세부 사항을 확인할 수 있습니다.<br>
<strong>적용 데이터베이스:</strong> ODBC</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터베이스 파일
</td>
<td class="hdlist2">
<p>데이터베이스 파일의 경로를 확인할 수 있습니다. <b class="button">&#8230;&#8203;</b> 를 클릭하여 '파일 열기' 창을 열 수 있습니다. 데이터베이스 파일을 선택하면 해당 경로가 입력됩니다. 또는 데이터베이스 파일 경로를 직접 입력할 수 있습니다.<br>
<strong>적용 데이터베이스:</strong> SQLite, InterBase</p>
</td>
</tr>
<tr>
<td class="hdlist1">
인증
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p><strong>사용자/비밀번호:</strong> 계정의 아이디/비밀번호를 입력하여 설정합니다.<br>
<strong>적용 데이터베이스:</strong> Microsoft SQL Server, MySQL, Oracle, PostgreSQL, IBM DB2, InterBase</p>
</li>
<li>
<p><strong>Windows 인증 사용:</strong> 윈도우 운영체제의 인증을 사용합니다. 해당 항목 체크 시, 사용자/비밀번호 항목은 비활성화 됩니다.<br>
<strong>적용 데이터베이스:</strong> Microsoft SQL Server</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
HOST/IP
</td>
<td class="hdlist2">
<p>연결 URL 또는 IP 주소를 입력하여 설정합니다.<br>
<strong>적용 데이터베이스:</strong> Microsoft SQL Server, MySQL, Oracle, PostgreSQL, IBM DB2, InterBase</p>
</td>
</tr>
<tr>
<td class="hdlist1">
PORT
</td>
<td class="hdlist2">
<p>연결 URL 또는 IP 주소를 입력하여 설정합니다.<br>
<strong>적용 데이터베이스:</strong> MySQL (초기값: 3306), Oracle (초기값: 1521), PostgreSQL (초기값: 5432), IBM DB2 (초기값: 50000), InterBase (초기값: 3050)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터베이스
</td>
<td class="hdlist2">
<p>데이터베이스의 이름을 입력하여 설정합니다.<br>
<strong>설정 범위:</strong> 숫자, 문자, 특수문자<br>
<strong>적용 데이터베이스:</strong> Microsoft SQL Server, MySQL, Oracle, PostgreSQL, IBM DB2, InterBase</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="dataQAddWin" class="exampleblock">
<div class="title">쿼리 추가 창</div>
<div class="content">
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-14-1634178990.png" alt="21 10 14 1634178990">
</div>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
쿼리 이름
</td>
<td class="hdlist2">
<p>추가할 쿼리의 이름을 입력하여 설정합니다. 띄어쓰기는 불가능합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
쿼리 종류
</td>
<td class="hdlist2">
<p>추가할 쿼리의 종류를 체크하여 설정합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>Select: 데이터베이스의 태그에서 정의된 값을 조회합니다.</p>
</li>
<li>
<p>Insert: 데이터베이스에 태그에서 정의된 값을 입력합니다.</p>
</li>
<li>
<p>Update: 데이터베이스의 태그에서 정의된 값을 갱신합니다.</p>
</li>
<li>
<p>기타: Select, Insert, Update 쿼리가 아닌 쿼리문 작성 시 체크합니다.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
쿼리 종류별 동작 실행 방법에 대한 자세한 내용은 <strong>'<a href="#queryExecute">쿼리 종류별 데이터베이스 쿼리 동작</a>'</strong> 항목을 참고하십시오.
</td>
</tr>
</table>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@tBinding.svg" alt="@tBinding" width="20pt"></span> 태그 연결
</td>
<td class="hdlist2">
<p>쿼리에 사용할 태그를 연결할 수 있습니다. 클릭하면 '태그 연결 설정' 창이 열립니다. 자세한 내용은 <strong>'<a href="#tagConnectWin">태그 연결 설정 창</a>'</strong> 항목을 참고하십시오.<br>
<strong>지원 쿼리 종류:</strong> Select, Insert, Update</p>
</td>
</tr>
<tr>
<td class="hdlist1">
쿼리
</td>
<td class="hdlist2">
<p>'태그 연결 설정' 에서 '쿼리 사용' 기능으로 가져올 쿼리를 입력합니다. '적용 쿼리 종류' 가 'Insert' 또는 'Update' 인 경우 '필드', 필드 종류', '태그/날짜', '태그 종류' 열이 표시되며 각 항목간 경계를 드래그하여 간격을 조절할 수 있습니다.<br>
<strong>입력값:</strong> 데이터베이스 종류별 상이</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Where
</td>
<td class="hdlist2">
<p>'태그 연결 설정' 에서 '쿼리 사용' 기능으로 가져올 쿼리의 Where 구문을 입력합니다.<br>
<strong>지원 쿼리 종류:</strong> Insert, Update<br>
<strong>입력값:</strong> 데이터베이스 종류별 상이</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>자주쓰는 태그를 리스트에 등록하고 사용하여 쿼리문 작성 시 태그값 입력을 편리하게 할 수 있습니다. 태그 리스트에 태그를 추가한 뒤 항목을 더블 클릭하면 자동으로 쿼리 입력에 추가됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 태그 선택창 열기: 태그 항목의 리스트에 태그를 추가할 수 있는 '태그' 창을 엽니다. 원하는 태그를 선택하고 <b class="button">선택</b> 을 눌러 추가하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 태그 삭제: 선택한 태그를 리스트에서 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>작성한 쿼리와 관련된 설명을 입력할 수 있습니다.<br>
<strong>설정 범위:</strong> 숫자, 문자, 특수문자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
SQL 실행
</td>
<td class="hdlist2">
<p>작성한 쿼리문이 정상적으로 실행되는지 테스트합니다. 태그에서 항목을 쿼리문에 추가한 경우 '테스트 쿼리에는 태그를 포함시킬 수 없습니다.' 라는 에러 팝업창이 나타나며 실행되지 않습니다. 테스트 쿼리가 정상 실행되면 실행 예상 속도를 표시합니다. (예: 7 ms)<br>
<strong>지원 쿼리 종류:</strong> Select, 기타</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="tagConnectWin" class="exampleblock">
<div class="title">태그 연결 설정 창</div>
<div class="content">
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-14-1634179912.png" alt="21 10 14 1634179912">
</div>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
테이블
</td>
<td class="hdlist2">
<p>데이터베이스에서 필드 정보를 가져올 테이블 이름을 입력하여 설정합니다. 테이블 이름을 입력하고 <span class="image"><img src="doc/600_network_setting/images/@docPlus.svg" alt="@docPlus" width="20pt"></span> 를 누르면 해당하는 필드를 가져와 아래 리스트에 표시합니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-14-1634192505.png" alt="21 10 14 1634192505" width="50%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
쿼리 사용
</td>
<td class="hdlist2">
<p>작성한 쿼리문을 조회하여 그에 해당하는 필드 정보를 가져옵니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-14-1634192698.png" alt="21 10 14 1634192698" width="50%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 필드 데이터 추가
</td>
<td class="hdlist2">
<p>클릭하면 연결할 필드를 중앙의 리스트에 추가할 수 있습니다. 추가 후 각 항목을 선택하여 세부 사항을 설정할 수 있습니다.</p>
<div class="openblock">
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
필드
</td>
<td class="hdlist2">
<p>필드 이름을 입력합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
필드 종류
</td>
<td class="hdlist2">
<p>필드 종류를 선택합니다.<br>
<strong>설정 범위 1:</strong> Int, String, Bool, Double, Date, DateTime<br>
<strong>설정 범위 2:</strong> Const, Tag, Date</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>필드 종류 설정 전 입력 규칙과 주의 사항을 확인하십시오. 자세한 내용은 <strong>'<a href="#fieldLimit">필드 종류별 제한 사항과 설정 시 주의 사항</a>'</strong> 항목을 참고하십시오.</p>
</div>
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 필드 데이터 삭제
</td>
<td class="hdlist2">
<p>선택한 필드를 리스트에서 삭제합니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="fieldLimit" class="exampleblock">
<div class="title">필드 종류별 제한 사항과 설정 시 주의 사항</div>
<div class="content">
<div class="dlist">
<dl>
<dt class="hdlist1">제한 사항</dt>
<dd>
<div class="ulist">
<ul>
<li>
<p><strong>필드 종류 설정 범위 2 - Const</strong></p>
<div class="ulist">
<ul>
<li>
<p>Int/Const: 숫자 10자리 입력 가능</p>
</li>
<li>
<p>String/Const: 숫자, 문자, 특수문자 입력 가능 (" ' 입력 불가)</p>
</li>
<li>
<p>Bool/Const: 0, 1</p>
</li>
<li>
<p>Double/Const: 숫자 (Double형 자릿수)</p>
</li>
<li>
<p>Date/Const: String/Const 와 동일 (Date 형식 준수)</p>
</li>
<li>
<p>DateTime/Const: String/Const 와 동일 (Date 형식 준수)</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>필드 종류 설정 범위 2 - Tag:</strong> '태그' 창이 열려 태그를 선택할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p>Int/Tag: Analog 태그만 표시</p>
</li>
<li>
<p>String/Tag: String 태그만 표시</p>
</li>
<li>
<p>Bool/Tag: Digital 태그만 표시</p>
</li>
<li>
<p>Double/Tag: Analog 태그만 표시</p>
</li>
<li>
<p>Date/Tag: String 태그만 표시</p>
</li>
<li>
<p>DateTime/Tag: String 태그만 표시</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>필드 종류 설정 범위 2 - Date:</strong> '날짜 설정' 창이 열려 날짜 형식을 선택할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p>모드: 날짜와 시간중 표시할 형식을 선택할 수 있습니다. (동시 선택 가능)</p>
</li>
<li>
<p>시간: 표시 시간 형식을 선택합니다. 12시간과 24시간 중에 선택할 수 있습니다.</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</dd>
<dt class="hdlist1">주의 사항</dt>
<dd>
<div class="ulist">
<ul>
<li>
<p>초기 값으로 Int와 Const가 선택되어 있습니다.</p>
</li>
<li>
<p>필드 종류가 Const일때는 고정값을 사용하여 데이터를 입력하십시오</p>
</li>
<li>
<p>태그 에디터에서 태그를 선택하면 해당 태그에 컬럼의 값을 가져오거나 해당 태그의 값으로 컬럼을 갱신, 삽입 합니다.</p>
</li>
<li>
<p>필드의 입력 정보가 하나라도 잘못된 경우, 쿼리가 동작하지 않거나 오동작할 수 있습니다.</p>
</li>
<li>
<p>DataTime 형식에 한해서 직접 날짜 및 시간을 입력할 수 있습니다.</p>
</li>
</ul>
</div>
</dd>
</dl>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
<div id="queryExecute" class="exampleblock">
<div class="title">쿼리 종류별 데이터베이스 쿼리 동작</div>
<div class="content">
<div class="olist horizontal">
<div class="title">Select</div>
<ol class="horizontal">
<li>
<p>데이터베이스에 서버를 추가하십시오.</p>
</li>
<li>
<p>Select 문을 입력하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634267658.png" alt="21 10 15 1634267658" width="50%"></span></p>
</li>
<li>
<p>조건과 조건 만족 시 실행할 쿼리를 추가하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268191.png" alt="21 10 15 1634268191" width="50%"></span></p>
</li>
<li>
<p>런타임을 실행하고 조건을 만족시켜 쿼리 동작을 실행시키십시오.</p>
</li>
<li>
<p>조건이 만족되면 해당 항목의 가장 마지막 행 값을 가져옵니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268098.png" alt="21 10 15 1634268098" width="50%"></span></p>
</li>
</ol>
</div>
<div class="olist arabic">
<div class="title">Insert</div>
<ol class="arabic">
<li>
<p>데이터베이스에 서버를 추가하십시오.</p>
</li>
<li>
<p>Insert 문을 입력하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268164.png" alt="21 10 15 1634268164" width="50%"></span></p>
</li>
<li>
<p>조건과 조건 만족 시 실행할 쿼리를 추가하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268231.png" alt="21 10 15 1634268231" width="50%"></span></p>
</li>
<li>
<p>런타임을 실행하고 조건을 만족시켜 쿼리 동작을 실행시키십시오.</p>
</li>
<li>
<p>조건이 만족되면 설정값을 입력합니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268239.png" alt="21 10 15 1634268239" width="50%"></span></p>
</li>
</ol>
</div>
<div class="olist arabic">
<div class="title">Update</div>
<ol class="arabic">
<li>
<p>데이터베이스에 서버를 추가하십시오.</p>
</li>
<li>
<p>Update 문을 입력하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268289.png" alt="21 10 15 1634268289" width="50%"></span></p>
</li>
<li>
<p>조건과 조건 만족 시 실행할 쿼리를 추가하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268295.png" alt="21 10 15 1634268295" width="50%"></span></p>
</li>
<li>
<p>런타임을 실행하고 조건을 만족시켜 쿼리 동작을 실행시키십시오.</p>
</li>
<li>
<p>조건이 만족되면 설정값을 갱신합니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634268239.png" alt="21 10 15 1634268239" width="50%"></span></p>
</li>
</ol>
</div>
<div class="olist arabic">
<div class="title">Other (Delete)</div>
<ol class="arabic">
<li>
<p>데이터베이스에 서버를 추가하십시오.</p>
</li>
<li>
<p>Other (Delete) 문을 입력하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634272384.png" alt="21 10 15 1634272384" width="50%"></span></p>
</li>
<li>
<p>조건과 조건 만족 시 실행할 쿼리를 추가하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634272391.png" alt="21 10 15 1634272391" width="50%"></span></p>
</li>
<li>
<p>런타임을 실행하고 조건을 만족시켜 쿼리 동작을 실행시키십시오.</p>
</li>
<li>
<p>조건이 만족되면 설정값을 삭제합니다.<br>
<span class="image"><img src="doc/600_network_setting/images/21-10-15-1634272399.png" alt="21 10 15 1634272399" width="50%"></span></p>
</li>
</ol>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
<div id="addConditionWin" class="exampleblock">
<div class="title">조건 추가 창</div>
<div class="content">
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/21-10-15-1634259604.png" alt="21 10 15 1634259604">
</div>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건
</td>
<td class="hdlist2">
<p>조건 이름을 입력하여 설정합니다. 이름이 중복되거나 공백일 경우 조건이 생성되지 않습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
사용 여부
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p>체크: 추가한 조건을 만족할 경우 선택한 쿼리를 실행합니다.</p>
</li>
<li>
<p>체크 안함: 조건을 만족해도 쿼리가 실행되지 않습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
논리
</td>
<td class="hdlist2">
<p>등록한 조건들에 대한 동작 논리를 설정합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>And: 모든 조건이 만족할 경우 동작합니다.</p>
</li>
<li>
<p>Or: 한가지 조건만 만족해도 동작합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 조건 추가
</td>
<td class="hdlist2">
<p>조건을 추가합니다.<br>
<strong>설정 범위:</strong> 비트 트리거, 논리 비교, 논리 연산, 산술 연산, 일정, 타이머</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>각 조건 별 자세한 내용은 <strong><a href="#link_condition"> 8.4, &#8220;조건&#8221;</a></strong> 항목을 참고하십시오.</p>
</div>
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
↑ 위로 이동
</td>
<td class="hdlist2">
<p>선택된 조건을 리스트에서 위로 올립니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
↓ 아래로 이동
</td>
<td class="hdlist2">
<p>선택된 조건을 리스트에서 아래로 내립니다.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
조건은 리스트 기준 위에서 아래로 순차 실행됩니다.
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
쿼리
</td>
<td class="hdlist2">
<p>설정된 조건 만족 시 실행할 쿼리 항목을 아래 리스트에 표시합니다.</p>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@pPlus.svg" alt="@pPlus" width="20pt"></span> 선택창 열기
</td>
<td class="hdlist2">
<p>기존에 생성된 데이터베이스 서버별 쿼리를 조건 쿼리에 추가할 수 있는 '쿼리 선택' 창을 엽니다. 추가할 항목을 선택 후 <b class="button">선택</b> 을 클릭하여 추가하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 삭제
</td>
<td class="hdlist2">
<p>선택한 쿼리를 리스트에서 삭제합니다.</p>
</td>
</tr>
</table>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
<div class="sect3">
<h4 id="_데이터베이스_설정_시_주의_사항">6.4.1. 데이터베이스 설정 시 주의 사항</h4>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>테이블 또는 필드 이름 생성 시 + - * / @ % , . ( ) [ ] 와 같은 특수 문자 사용을 자제하십시오. 데이터베이스별 시스템 예약어로 인한 에러 발생 위험이 있습니다. 특수 문자를 사용해야할 경우 _ (언더바) 를 포함하십시오.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
데이터베이스별 시스템 예약어는 해당 개발사 기술 자료를 확인하십시오.
</td>
</tr>
</table>
</div>
</li>
<li>
<p>테이블 또는 필드 이름 생성 시 데이터베이스 시스템 예약어를 단독으로 사용하지 마십시오. 만약 사용해야할 경우 '예약어_1' 과 같은 형태로 다른 단어를 합성하여 사용하십시오.</p>
</li>
<li>
<p>데이터베이스에 영어 이외의 다른 언어를 사용 시 테이블 또는 스키마에 언어를 설정하십시오. 스카다와 통신 과정에서 인코딩 에러가 발생할 위험이 있습니다.</p>
</li>
<li>
<p>데이터베이스의 필드가 NOT NULL 일때 Insert 구문 입력 시 반드시 필드를 추가해야 하며, 데이터베이스의 필드가 PK로 설정되어 있을때 Insert 구문 입력 시 기존 값과 다른 값을 입력하십시오. auto increment 로 설정된 필드는 태그 연결 창에서 필드를 삭제 하십시오.</p>
</li>
<li>
<p>String 태그에 DateTime 형태의 값을 입력하여 데이터베이스에 Insert 또는 Update 할 때 DateTime의 형태가 데이터베이스에서 지원하는 형식인지 확인하십시오.</p>
</li>
</ol>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
데이터베이스별 세부 사항은 각 데이터베이스 매뉴얼을 참고하십시오.
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_MQTT">6.5. MQTT</h3>
<div class="paragraph">
<p>MQTT (Message Queuing Telemetry Transport) 는 제한된 통신 환경을 고려하여 최소한의 전력과 패킷량으로 통신이 가능하도록 디자인된 프로토콜입니다. 사물통신 (M2M: Machine To Machine), 사물인터넷 (IoT: Internet of Things) 에 최적화되어 있습니다.<br>
MQTT는 HTTP, TCP등의 기존 통신과 같은 '클라이언트 - 서버' 구조가아닌, '브로커 (Broker), Publisher, Subscriber' 구조로 이루어집니다.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/600_network_setting/images/21-10-15-1634276750.png" alt="21 10 15 1634276750" width="70%"></span></p>
</div>
<div class="paragraph">
<p>Publisher는 Topic을 발행 (publish) 하고, Subscriber는 Topic에 구독 (subscribe) 하며, Broker는 이들을 중계하는 역할을 합니다. 단일 Topic에 여러 Subscriber가 구독할 수 있기 때문에 1:N 통신 구축에 유용합니다.</p>
</div>
<div class="sect3">
<h4 id="_mosquitto_mqtt_메시지_브로커">6.5.1. Mosquitto (MQTT 메시지 브로커)</h4>
<div class="paragraph">
<p>Mosquitto는 MQTT 오픈소스 메시지 브로커 프로그램입니다. 시스템 자원을 적게 사용하며, 대부분의 MQTT 필수 기능을 지원합니다.</p>
</div>
<div class="sect4">
<h5 id="_설치_및_테스트_운영체제_windows">6.5.1.1. 설치 및 테스트 (운영체제: Windows)</h5>
<div class="olist arabic">
<div class="title">설치 방법</div>
<ol class="arabic">
<li>
<p>Mosquitto 제작사 웹사이트 (<a href="http://mosquitto.org" class="bare">http://mosquitto.org</a>) 에서 설치 파일을 다운로드한 후 설치하십시오.</p>
</li>
<li>
<p>설치 폴더 내의 아래 실행 파일들을 확인하십시오.</p>
<div class="ulist">
<ul>
<li>
<p>mosquitto.exe (Mosquitto Server/Broker)</p>
</li>
<li>
<p>mosquitto_sub.exe (Mosquitto client for subscribe)</p>
</li>
<li>
<p>mosquitto_put.exe (Mosquitto client for publish)</p>
<div style="page-break-after: always;"></div>
</li>
</ul>
</div>
</li>
<li>
<p>'명령 프롬프트' 를 실행하고 프로그램이 설치된 경로로 이동하십시오. 이후 아래의 명령어를 입력하고 Topic 출력을 확인하십시오.</p>
<div class="openblock">
<div class="content">
<div class="ulist">
<ul>
<li>
<p>명령어<br>
mosquitto_sub -h test.mosquitto.org -t "#" -v</p>
</li>
</ul>
</div>
</div>
</div>
<div class="openblock">
<div class="content">
<div class="ulist">
<ul>
<li>
<p>Topic 출력<br>
<span class="image"><img src="doc/600_network_setting/images/1637539411.png" alt="1637539411" width="60%"></span></p>
</li>
</ul>
</div>
</div>
</div>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_서비스_중지_설정_운영체제_windows">6.5.1.2. 서비스 중지 설정 (운영체제: Windows)</h5>
<div class="paragraph">
<p>Mosquitto 서비스가 부팅 시에 자동으로 실행됩니다. 해당 서비스가 동작중이면 수동으로 실행시킨 서버가 동작하지 않으므로 아래 내용을 참고하여 서비스를 중지하십시오.</p>
</div>
<div class="olist arabic">
<div class="title">설정 방법</div>
<ol class="arabic">
<li>
<p>'제어판 - 관리도구 - 서비스' 창의 'Mosquitto Broker' 항목을 더블클릭하여 ‘Mosquitto Broker 속성’ 창을 여십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/1637541240.png" alt="1637541240" width="60%"></span></p>
<div style="page-break-after: always;"></div>
</li>
<li>
<p>'일반' 탭의 '시작 유형' 항목을 '수동&#8217;으로, '서비스 상태' 항목을 '중지&#8217;로 변경하십시오.<br>
<span class="image"><img src="doc/600_network_setting/images/1637541485.png" alt="1637541485" width="50%"></span></p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_실행_운영체제_windows">6.5.1.3. 실행 (운영체제: Windows)</h5>
<div class="paragraph">
<p>'명령 프롬프트' 를 관리자 모드로 실행하고 설치 폴더로 이동하여 실행할 각 기능에 해당하는 명령어를 입력하십시오.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
서버 (mosquitto)
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p><strong>명령어</strong><br>
mosquitto -v</p>
</li>
<li>
<p><strong>실행 화면</strong><br>
<span class="image"><img src="doc/600_network_setting/images/1637545968.png" alt="1637545968"></span></p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
발행 (mosquitto_pub)
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p><strong>명령어</strong><br>
mosquitto_pub -h [실행 서버] -i [클라이언트 ID] -t debug -m "[발행 메세지]"<br>
(예: mosquitto_pub -h localhost -i testPub -t debug -m "Test message")</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
구독 (mosquitto_sub)
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p><strong>명령어</strong><br>
mosquitto_sub -h [실행 서버] -i [클라이언트 ID] -t /[구독 토픽명]<br>
(예: mosquitto_sub -h localhost -i testSub -t /testTopic)</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
보다 자세한 명령어 및 사용법은 해당 제작사의 웹사이트 (<a href="http://mosquitto.org" class="bare">http://mosquitto.org</a>) 를 참고하십시오.
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="_mqtt_설정">6.5.2. MQTT 설정</h4>
<div class="paragraph">
<p>MQTT 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">MQTT</b></span> 에서 할 수 있습니다. <strong>MQTT</strong> 를 클릭하면 <strong>MQTT 설정창</strong> 이 나타납니다.</p>
</div>
<div class="paragraph">
<p><span class="image"><img src="doc/600_network_setting/images/1637277125.png" alt="1637277125"></span></p>
</div>
<h5 id="_1_연결" class="discrete">1. 연결</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 노드 추가
</td>
<td class="hdlist2">
<p>새로운 MQTT 설정 정보 노드 (Connection) 를 생성합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@rename.svg" alt="@rename" width="20pt"></span> 노드 이름 변경
</td>
<td class="hdlist2">
<p>선택된 노드 (Connection) 의 이름을 변경합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 노드 삭제
</td>
<td class="hdlist2">
<p>선택된 노드 (Connection) 를 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
접속 테스트
</td>
<td class="hdlist2">
<p>리스트에서 선택한 연결 항목의 접속 가능 여부를 확인합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_설정" class="discrete">2. 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
MQTT Client ID
</td>
<td class="hdlist2">
<p>브로커 서버에 연결될 클라이언트의 고유 ID를 입력하여 설정합니다. 노드 추가 시 임의의 값으로 자동 설정되며 변경할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Host
</td>
<td class="hdlist2">
<p>브로커 서버의 주소를 입력하여 설정합니다.<br>
<strong>설정 범위:</strong> 아이피 주소 (예: 52.28.83.102), 도메인 주소 (예: mqtt-dashboard.com)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
포트
</td>
<td class="hdlist2">
<p>브로커 서버의 포트를 입력하여 설정합니다.<br>
<strong>설정 범위:</strong> 1 ~ 65535</p>
</td>
</tr>
<tr>
<td class="hdlist1">
세션 초기화
</td>
<td class="hdlist2">
<p>브로커 서버와의 연결 해제 후 다시 연결된 경우, 이전 세션의 유지 또는 삭제 여부를 선택합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>0: 이전 세션 유지 (기본값)<br>
브로커는 클라이언트와 연결이 끊긴 경우에도 기존 세션의 설정 (발행, 구독) 을 유지합니다.</p>
</li>
<li>
<p>1: 이전 세션 삭제<br>
브로커는 자동으로 새 세션을 작성합니다. 연결이 끊어지면 작성된 세션의 설정(발행, 구독) 도 제거됩니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
사용자
</td>
<td class="hdlist2">
<p>브로커 서버 접속에 사용할 사용자 아이디를 입력하여 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비밀번호
</td>
<td class="hdlist2">
<p>브로커 서버에 접속에 사용할 사용자 비밀번호를 입력하여 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@topicPlus.svg" alt="@topicPlus" width="20pt"></span> Topic 추가
</td>
<td class="hdlist2">
<p>'Topic' 추가 창을 엽니다.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
'Topic' 추가 창에 대한 자세한 내용은 <strong>'<a href="#topicAdd">Topic 추가 창</a>'</strong> 항목을 참고하십시오.
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@trans.svg" alt="@trans" width="20pt"></span> 태그 추가
</td>
<td class="hdlist2">
<p>Topic 에 추가될 태그 또는 메세지를 추가합니다. 'Topic' 창의 '전송 데이터 종류' 항목의 선택 값에 따라 '태그' 선택창 또는 '메세지' 입력창이 열립니다.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
'Topic' 태그 추가 방법은 <strong>'<a href="#topicTagAdd">Topic 태그 추가 방법</a>'</strong> 항목을 참고하십시오.
</td>
</tr>
</table>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> Topic 수정
</td>
<td class="hdlist2">
<p>리스트에서 선택한 Topic의 설정창을 열고 기존 설정값을 수정할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> Topic 지우기
</td>
<td class="hdlist2">
<p>리스트에서 선택한 Topic을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
업데이트
</td>
<td class="hdlist2">
<p>설정한 MQTT 정보를 업데이트하여 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div id="topicAdd" class="exampleblock">
<div class="title">Topic 추가 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Topic 이름
</td>
<td class="hdlist2">
<p>Topic 이름을 입력하여 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
카테고리
</td>
<td class="hdlist2">
<p>현 Topic의 발행/수신 여부를 선택합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>Publisher: 설정한 데이터를 브로커로 전송 (발행)</p>
</li>
<li>
<p>Subscribe: 설정한 데이터를 브로커에서 수신 (구독), '카테고리&#8217;를 'Subscribe' 로 설정한 경우 'QoS' 와 '데이터 포멧 형식' 만 설정 가능합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
QoS
</td>
<td class="hdlist2">
<p>서비스 품질을 설정합니다. 브로커 서버에서 해당 기능을 지원해야 사용할 수 있습니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>0: 메시지를 한번 보내고 전송이 실패하더라도 그 상태로 종료합니다. 브로커 서버에 저장되지 않으며 QoS를 보장하지 않습니다. 가장 빠른 전송 모드입니다. (초기값)</p>
</li>
<li>
<p>1: 메세지를 최소 한번 이상 전달하지만, 메세지의 수신 확인을 하지 않기때문에 중복 전송의 가능성이 있습니다. 기본 전송 모드입니다.</p>
</li>
<li>
<p>2: 메세지의 수신 확인 과정을 거쳐 정확히 1번만 전달합니다. 가장 안전하지만 느린 전송 모드입니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
Retain
</td>
<td class="hdlist2">
<p>브로커 서버에 전송한 데이터의 저장 여부를 지정합니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>0: 브로커 서버에 전송한 데이터를 저장하지 않습니다. (기본값)</p>
</li>
<li>
<p>1: 마지막 데이터를 브로커 서버에 저장하여 구독 접속 시 가장 최근 데이터를 받을 수 있습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
전송 데이터 종류
</td>
<td class="hdlist2">
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>Tag: 태그 데이터를 전송합니다.</p>
</li>
<li>
<p>Message: 메세지를 전송합니다. 해당 값으로 설정 시 <span class="image"><img src="doc/600_network_setting/images/@trans.svg" alt="@trans" width="20pt"></span> <b class="button">태그 추가</b> 를 클릭하면 '태그' 창이 아닌 '메시지' 창이 열리며 원하는 메시지를 입력하여 설정할 수 있습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
모니터링
</td>
<td class="hdlist2">
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>Monitoring: Runtime이 동작하는 동안 자동으로 데이터를 전송합니다.</p>
</li>
<li>
<p>Action: 공통 Action 기능으로 데이터를 전송합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
주기 (msec)
</td>
<td class="hdlist2">
<p>데이터 송/수신 시간 간격을 설정합니다.<br>
<strong>설정 범위:</strong> 50 ~ 99999 msec</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 포멧 형식
</td>
<td class="hdlist2">
<p>데이터 전송 형식을 설정합니다. '전송 데이터 종류&#8217;가 'Tag' 일때만 나타납니다.</p>
<div class="ulist">
<div class="title">설정 범위</div>
<ul>
<li>
<p>RAW: 사용자가 지정한 구분자 (구분자 초기값: ,) 를 사용한 형식으로 태그 데이터를 전송합니다.</p>
</li>
<li>
<p>XML: XML 형식으로 태그 데이터를 전송합니다.</p>
</li>
<li>
<p>JSON: JSON 형식으로 태그 데이터를 전송합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="topicTagAdd" class="exampleblock">
<div class="title">Topic 태그 추가 방법</div>
<div class="content">
<div class="olist arabic">
<ol class="arabic">
<li>
<p>리스트에서 태그를 추가할 Topic을 선택한 뒤 '태그 추가' 를 클릭하십시오.</p>
</li>
<li>
<p>'태그' 창이 열리면 리스트에 원하는 태그를 선택한 뒤 <b class="button">확인</b> 을 클릭하십시오.</p>
</li>
<li>
<p>'키값' 창이 열리면 키값 항목에서 태그의 포멧 형식을 지정할 수 있습니다. 포멧 형식을 지정하고자 하는 태그의 왼쪽 체크박스를 체크 하면, 편집 기능 활성화되며 오른쪽의 키값 항목에서 포멧 형식을 지정할 수 있습니다. 체크하지 않으면 편집 기능이 비활성화 되고 데이터를 기본 포멧 형식 (tag.name = tag.value)으로 전송합니다.</p>
<div class="ulist">
<ul>
<li>
<p>'태그 이름: New_tag1', '태그 값: 10', 포멧 형식: 기본값 (tag.name = tag.value) &#8658; 전송 데이터: 'New_tag1=10'</p>
</li>
<li>
<p>'태그 이름: New_tag1', '태그 값: 10', ‘날짜: 2022.12.09’, ‘시간: 14:00:30’</p>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 11.1111%;">
<col style="width: 44.4444%;">
<col style="width: 44.4445%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">포멧 형식</th>
<th class="tableblock halign-left valign-top">키값 설정</th>
<th class="tableblock halign-left valign-top">실제 전송 데이터</th>
</tr>
</thead>
<tbody>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">RAW</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.date + tag.time + tag.name=tag.value</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">2022.12.09 14:00:30 New_tag1=10</p></td>
</tr>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">XML</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">&lt;tag&gt;<br>
&lt;tagDate&gt;tag.date &lt;/ tagDate &gt;<br>
&lt;tagTime&gt;tag.time &lt;/ tagTime &gt;<br>
&lt;tagName&gt;tag.name &lt;/tagName&gt;<br>
&lt;tagValue&gt;tag.value &lt;/tagValue&gt;<br>
&lt;/tag&gt;</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">&lt;tag&gt;<br>
&lt;tagDate&gt;2022.12.09&lt;/ tagDate &gt;<br>
&lt;tagTime&gt;14:00:30&lt;/ tagTime &gt;<br>
&lt;tagName&gt; New_tag1&lt;/tagName&gt;<br>
&lt;tagValue&gt;10&lt;/tagValue&gt;<br>
&lt;/tag&gt;</p></td>
</tr>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">JSON</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">{<br>
"tagDate":"tag.date",<br>
"tagTime":"tag.time",<br>
"tagName":"tag.name",<br>
"tagValue" : "tag.value"<br>
}</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">{<br>
"tagDate":"2022.12.09",<br>
"tagTime":"14:00:30",<br>
"tagName":" New_tag1",<br>
"tagValue" : "10"<br>
}</p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
</li>
</ul>
</div>
</li>
<li>
<p>태그가 여러 개일 경우 '개별 송신' 항목 체크 시, 복수의 태그 데이터를 각각 전송합니다.</p>
<div class="ulist">
<ul>
<li>
<p>‘태그 이름: New_tag1’, ‘태그 값: 10’, ‘태그 이름: New_tag2’, ‘태그 값: 100’ , 포멧 형식: 기본값 (tag.name=tag.value)</p>
<div class="ulist">
<ul>
<li>
<p>‘개별 송신’ 항목 체크</p>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 11.1111%;">
<col style="width: 44.4444%;">
<col style="width: 44.4445%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">포멧 형식</th>
<th class="tableblock halign-left valign-top">키값 설정</th>
<th class="tableblock halign-left valign-top">실제 전송 데이터</th>
</tr>
</thead>
<tbody>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">RAW</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.name=tag.value</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">New_tag1=10<br>
New_tag2=100</p></td>
</tr>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">XML</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.name=tag.value	&lt;tag&gt;<br>
&lt;tagName&gt; New_tag1&lt;/tagName&gt;<br>
&lt;tagValue&gt;10&lt;/tagValue&gt;<br>
&lt;/tag&gt;</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">&lt;tag&gt;<br>
&lt;tagName&gt; New_tag2&lt;/tagName&gt;<br>
&lt;tagValue&gt;100&lt;/tagValue&gt;<br>
&lt;/tag&gt;</p></td>
</tr>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">JSON</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.name=tag.value</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">{"tagName" : "New_tag1", "tagValue" : "10"}<br>
{"tagName" : "New_tag2", "tagValue" : "100"}</p></td>
</tr>
</tbody>
</table>
</li>
<li>
<p>‘개별 송신’ 항목 체크 안함</p>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 11.1111%;">
<col style="width: 33.3333%;">
<col style="width: 55.5556%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">포멧 형식</th>
<th class="tableblock halign-left valign-top">키값 설정</th>
<th class="tableblock halign-left valign-top">실제 전송 데이터</th>
</tr>
</thead>
<tbody>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">RAW</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.name=tag.value</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">New_tag1=10, New_tag2=100</p></td>
</tr>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">XML</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.name=tag.value</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">&lt;tagList&gt;<br>
&lt;tag&gt;<br>
&lt;tagName&gt;New_tag1&lt;/tagName&gt; &lt;tagValue&gt;10&lt;/tagValue&gt;<br>
&lt;/tag&gt;<br>
&lt;tag&gt;<br>
&lt;tagName&gt;New_tag2&lt;/tagName&gt; &lt;tagValue&gt;100&lt;/tagValue&gt;<br>
&lt;/tag&gt;<br>
&lt;/tagList&gt;</p></td>
</tr>
<tr>
<th class="tableblock halign-left valign-top"><p class="tableblock">JSON</p></th>
<td class="tableblock halign-left valign-top"><p class="tableblock">tag.name=tag.value</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">{"tagList":[{"tagName":"Tag_0001","tagValue":"0"},{"tagName":"Tag_0002","tagValue":"0"}]}</p></td>
</tr>
</tbody>
</table>
</li>
</ul>
</div>
</li>
</ul>
</div>
</li>
</ol>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<div class="paragraph">
<p>태그에 대한 자세한 내용은 <strong><a href="#linkTag"> 5.2, &#8220;태그&#8221;</a></strong> 항목을 참고하십시오.</p>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_message">6.6. 메시지</h3>
<div class="paragraph">
<p>SMS와 E-mail 기능을 사용하기 위해 관련 항목을 설정할 수 있습니다.<br>
메시지 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">메시지</b></span> 에서 할 수 있습니다. <strong>메시지</strong> 를 클릭하면 <strong>메시지 설정창</strong> 이 나타납니다.<br>
메시지 설정창 상단의 '주소', 'SMS', 'E-Mail' 선택 탭을 통해 각 항목에 대한 설정창 전환을 할 수 있습니다.</p>
</div>
<div class="sect3">
<h4 id="_주소">6.6.1. 주소</h4>
<div class="paragraph">
<p>SMS와 E-mail을 보내기 위한 수신자 주소를 추가하고 그룹으로 관리할 수 있습니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/1637719956.png" alt="1637719956" width="50%">
</div>
</div>
<h5 id="addressGroup" class="discrete">1. 주소 그룹</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 주소 그룹 추가
</td>
<td class="hdlist2">
<p>새 수신자 주소 그룹을 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> 주소 그룹 이름 바꾸기
</td>
<td class="hdlist2">
<p>리스트에서 선택한 수신자 주소 그룹의 이름을 변경합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 주소 그룹 삭제
</td>
<td class="hdlist2">
<p>리스트에서 선택한 수신자 주소 그룹을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
주소 리스트
</td>
<td class="hdlist2">
<p>추가한 주소 그룹을 리스트로 표시합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_주소_그룹_항목" class="discrete">2. 주소 그룹 항목</h5>
<div class="paragraph">
<p>'주소 리스트' 에서 추가한 주소 그룹을 선택하면 해당 그룹에 새 수신자 주소를 추가하고 수신자 리스트를 확인할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 주소 추가
</td>
<td class="hdlist2">
<p>새 수신자 주소를 추가합니다. 클릭하면 리스트에 새 주소 항목을 생성합니다. 수신자의 이름, 전화번호, 이메일 주소, 해당 항목에 대한 설명을 입력할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_sms">6.6.2. SMS</h4>
<div class="paragraph">
<p>외부 문자 서비스를 이용하여 SMS 메시지를 보낼 수 있습니다. SMS 메시지 발송 기능은 외부 업체 (너나우리) 서비스에 가입 후 사용할 수 있습니다. 서비스 가입과 관련된 자세한 내용은 웹사이트 <a href="https://www.nunauri.com/" class="bare">https://www.nunauri.com/</a> 를 참고하십시오.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/1637720092.png" alt="1637720092" width="50%">
</div>
</div>
<h5 id="_1_sms_리스트" class="discrete">1. SMS 리스트</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 추가
</td>
<td class="hdlist2">
<p>SMS 메시지 항목을 리스트에 추가합니다. 사전에 여러 메시지 항목들을 등록할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> 이름 바꾸기
</td>
<td class="hdlist2">
<p>리스트에 추가한 SMS 메시지 항목의 이름을 수정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 삭제
</td>
<td class="hdlist2">
<p>리스트에 추가한 SMS 메시지 항목을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
SMS 설정
</td>
<td class="hdlist2">
<p>리스트에 추가한 SMS 메시지 항목의 설정을 변경할 수 있는 'SMS 설정' 창을 엽니다. 대한 자세한 내용은 <strong>'<a href="#smsSetting">SMS 설정 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_sms_메시지_등록" class="discrete">2. SMS 메시지 등록</h5>
<div class="ulist">
<ul>
<li>
<p><strong>SMS:</strong> 'SMS 리스트' 에서 추가한 SMS 메시지 항목의 이름을 표시합니다.</p>
</li>
<li>
<p><strong>종류:</strong> 작성할 메시지의 종류를 선택합니다. 이후 아래 메시지 입력칸에 내용을 입력할 수 있습니다. (단문: 90 Byte, 장문: 2000 Byte)<br>
<strong>설정 범위:</strong> SMS (단문) / LMS (장문)</p>
</li>
<li>
<p><strong>설명:</strong> 해당 메시지에 대한 설명을 입력합니다. 내용은 발송되지 않습니다.</p>
</li>
<li>
<p><strong>테스트:</strong> 시험 발송을 위한 번호를 입력합니다. 입력 후 <b class="button">SMS 발송</b> 을 클릭하여 정상 발신 여부를 확인할 수 있습니다.</p>
</li>
</ul>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_태그" class="discrete">3. 태그</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 추가
</td>
<td class="hdlist2">
<p>SMS 메시지와 함께 전달할 태그 값을 추가할 수 있는 '태그' 선택 창을 엽니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 삭제
</td>
<td class="hdlist2">
<p>리스트에서 선택한 태그를 삭제합니다.</p>
</td>
</tr>
</table>
</div>
</div>
<div class="sect3">
<h4 id="_e_mail_설정">6.6.3. E-mail 설정</h4>
<div class="paragraph">
<p>E-mail 메시지 내용을 작성 하고 추가 및 관리할 수 있습니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/600_network_setting/images/1637721696.png" alt="1637721696">
</div>
</div>
<h5 id="_1_e_mail_리스트" class="discrete">1. E-mail 리스트</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 추가
</td>
<td class="hdlist2">
<p>E-mail 메시지 항목을 리스트에 추가합니다. 사전에 여러 메시지 항목들을 등록할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@edit.svg" alt="@edit" width="20pt"></span> 이름 변경
</td>
<td class="hdlist2">
<p>리스트에 추가한 E-mail 메시지 항목의 이름을 수정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 삭제
</td>
<td class="hdlist2">
<p>리스트에 추가한 E-mail 메시지 항목을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
E-mail 설정
</td>
<td class="hdlist2">
<p>리스트에 추가한 E-mail 메시지 항목의 설정을 변경할 수 있는 'E-mail 설정' 창을 엽니다. 자세한 내용은 <strong>'<a href="#emailSettingWin">E-mail 설정 창</a>'</strong> 항목을 확인하십시오.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_e_mail_메시지_등록" class="discrete">2. E-mail 메시지 등록</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
E-mail
</td>
<td class="hdlist2">
<p>'E-mail 리스트' 에서 추가한 E-mail 메시지 항목의 이름을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>해당 메시지에 대한 설명을 입력합니다. 내용은 발송되지 않습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
테스트
</td>
<td class="hdlist2">
<p>시험 발송을 위한 E-mail 주소를 입력합니다. 입력 후 <b class="button">E-mail 발송</b> 을 클릭하여 정상 발신 여부를 확인할 수 있습니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_3_태그_2" class="discrete">3. 태그</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@plus.svg" alt="@plus" width="20pt"></span> 추가
</td>
<td class="hdlist2">
<p>E-mail 메시지와 함께 전달할 태그 값을 추가할 수 있는 '태그' 선택 창을 엽니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/600_network_setting/images/@del.svg" alt="@del" width="20pt"></span> 삭제
</td>
<td class="hdlist2">
<p>리스트에서 선택한 태그를 삭제합니다.</p>
</td>
</tr>
</table>
</div>
<div id="smsSetting" class="exampleblock">
<div class="title">SMS 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
너나우리
</td>
<td class="hdlist2">
<p>SMS 서비스를 제공하는 외부 업체의 홈페이지 주소 링크입니다. 회원 가입 후 서비스를 이용할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
ID
</td>
<td class="hdlist2">
<p>너나우리 서비스의 아이디를 입력합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비밀번호
</td>
<td class="hdlist2">
<p>너나우리 서비스의 비밀번호를 입력합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
잔여량
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p>SMS: 단문 메시지의 잔여량을 표시합니다.</p>
</li>
<li>
<p>LMS: 장문 메시지의 잔여량을 표시합니다.</p>
</li>
<li>
<p>조회: SMS/LMS 잔여량을 갱신 합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
발신자
</td>
<td class="hdlist2">
<p>보내는 사람의 전화번호를 입력하여 설정합니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="emailSettingWin" class="exampleblock">
<div class="title">E-mail 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
SMTP 서버
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p>Host: E-mail 발송을 위한 SMTP (Simple Mail Transfer Protocol) 서버의 Host 주소를 입력합니다.</p>
</li>
<li>
<p>포트: SMTP 서버의 포트 번호를 입력합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
사용자
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p>ID: E-mail 발송에 사용할 계정의 사용자 아이디를 입력합니다.</p>
</li>
<li>
<p>비밀번호: E-mail 발송에 사용할 계정의 사용자 비밀번호를 입력합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
보안
</td>
<td class="hdlist2">
<p>보안 방식을 선택합니다.<br>
<strong>설정 범위:</strong> 보안 없음, SSL, TLS/STARTTLS (기본값)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
발신자
</td>
<td class="hdlist2">
<p>발신자의 E-mail 주소를 입력합니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_기능_설정">7. 기능 설정</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="link_daq">7.1. 데이터 수집</h3>
<div class="paragraph">
<p>선택한 태그의 값 변동을 런타임 중 실시간으로 모니터링합니다.<br>
설정된 수집 조건에 따라 데이터가 수집되며, 수집된 데이터는 DB 파일 (.db)로 작업중인 프로젝트 경로의 Data 폴더에 저장됩니다.<br>
런타임 중 저장된 데이터는 실시간으로 갱신되며 런타임 종료 시 갱신은 중단됩니다.<br>
런타임 재 실행 시 저장된 DB 파일이 갱신되며, SCADAMaster-DS에서 데이터 수집 설정 변경 시에는 새로운 DB 파일이 생성됩니다.<br>
수집되는 데이터는 DAQ 테이블 오브젝트로 확인이 가능합니다.</p>
</div>
<div class="sect3">
<h4 id="_데이터_수집_설정">7.1.1. 데이터 수집 설정</h4>
<div class="paragraph">
<p>데이터 수집 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">태그</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">데이터 수집</b></span>에서 할 수 있습니다. 데이터 수집을 클릭하면 '데이터 수집' 설정 창이 나타납니다. 데이터 수집 설정 방법은 아래와 같습니다.<br>
<span class="image"><img src="doc/700_function_setting/images/daq.png" alt="daq" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모델
</td>
<td class="hdlist2">
<p>데이터 수집이 필요한 태그 들을 하나의 모델로 그룹화하여 관리합니다. 런타임 실행 시 모델 별로 DB 파일이 생성됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>: 새 모델을 추가합니다. 클릭하면 '새 DAQ 모델' 창이 나타납니다. 새 DAQ 모델 추가에 대한 자세한 내용은 <strong>'<a href="#add_daqmodel">DAQ 모델 설정 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 모델을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="20pt"></span>: 선택한 모델의 이름을 변경합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20pt"></span>: 선택한 모델을 삭제합니다.</p>
</li>
<li>
<p>모델 목록: 추가된 모델을 목록으로 표시합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>: 선택한 모델에 태그를 등록합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20pt"></span>: 선택한 태그를 삭제합니다.</p>
</li>
<li>
<p>태그 목록: 선택한 모델에 등록된 태그를 목록으로 표시합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div id="add_daqmodel" class="exampleblock">
<div class="title">DAQ 모델 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모델
</td>
<td class="hdlist2">
<p>모델 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 수집 실행
</td>
<td class="hdlist2">
<p>데이터 수집 실행 시점을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>시작 시</strong><br>
런타임 시작 시 자동으로 데이터 수집을 실행합니다.</p>
</li>
<li>
<p><strong>조건</strong><br>
설정한 조건을 만족할 시 데이터 수집을 실행합니다. '조건&#8217;을 선택한 후 <b class="button">설정</b> 버튼을 클릭하면 데이터 수집 시작 조건 설정' 창이 나타납니다. <b class="button">+</b> 버튼을 클릭하여 조건을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 클릭하여 조건 순서를 변경할 수 있습니다.<br>
조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.<br>
설정 범위: 논리 비교, 논리 연산, 산술 연산, 사용자 계정, 사용자 그룹, 사용자 보안 레벨, 이중화</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 수집 방식
</td>
<td class="hdlist2">
<p>데이터 수집 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>모든 변경값</strong><br>
태그 값의 변동이 있을 때마다 데이터를 수집합니다.</p>
</li>
<li>
<p><strong>주기</strong><br>
일정 주기마다 데이터를 수집합니다. '주기&#8217;를 선택하면 주기 설정 메뉴가 나타납니다. 간격 값과 간격 단위를 설정하십시오.<br>
설정 범위<br>
간격 값: 1 ~ 9999<br>
간격 단위: 밀리초, 초, 분, 시, 일, 월, 년</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 보존 기간
</td>
<td class="hdlist2">
<p>데이터 보존 기간을 설정합니다. 기간 값과 기간 단위를 설정하십시오.<br>
설정 범위<br>
간격 값: 1 ~ 9999<br>
간격 단위: 밀리초, 초, 분, 시, 일, 월, 년</p>
</td>
</tr>
<tr>
<td class="hdlist1">
CSV로 내보내기 (주기)
</td>
<td class="hdlist2">
<p>CSV로 내보내기 기능의 사용 여부를 설정하고, 내보내기 주기를 설정합니다. 간격 값과 간격 단위를 설정하십시오.<br>
설정 범위<br>
간격 값: 1 ~ 9999<br>
간격 단위: 밀리초, 초, 분, 시, 일, 월, 년</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>데이터 수집 모델에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_데이터_수집_활용">7.1.2. 데이터 수집 활용</h4>
<div class="paragraph">
<p>데이터 수집 기능은 'DAQ 테이블' 오브젝트로 사용·관리합니다. DAQ 테이블 오브젝트에 대한 자세한 내용은 <strong>'<a href="#link_daq_table"> 8.2.13, &#8220;DAQ 테이블&#8221;</a>'</strong> 을 참조하십시오.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_multilanguage">7.2. 다국어</h3>
<div class="paragraph">
<p>자주 사용하는 문자 및 언어를 다국어 문자열 테이블로 관리합니다.<br>
스위치로 프로젝트 표시 언어를 바꾸거나, 자주 사용하는 문자를 등록하여 오브젝트 작화 시 편리하게 사용하는 등 다양하게 활용할 수 있습니다.</p>
</div>
<div class="admonitionblock tip">
<table>
<tr>
<td class="icon">
<img src="./images/icons/tip.svg" alt="Tip">
</td>
<td class="content">
<strong>프로젝트 화면 표시 언어 변경</strong><br>
<span class="image"><img src="doc/700_function_setting/images/multi_ko.png" alt="multi ko" width="70%"></span><br>
<span class="image"><img src="doc/700_function_setting/images/multi_en.png" alt="multi en" width="70%"></span><br>
<span class="image"><img src="doc/700_function_setting/images/multi_jp.png" alt="multi jp" width="70%"></span>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="sect3">
<h4 id="_다국어_설정">7.2.1. 다국어 설정</h4>
<div class="paragraph">
<p>다국어 테이블 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">언어</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다국어</b></span> 에서 할 수 있습니다. 다국어를 클릭하면 '다국어' 설정 창이 나타납니다. 다국어 설정 방법은 아래와 같습니다.</p>
</div>
<h5 id="_1_언어_탭" class="discrete">1. 언어 탭</h5>
<div class="paragraph">
<p>언어를 추가·설정합니다.<br>
<span class="image"><img src="doc/700_function_setting/images/multi.png" alt="multi" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>언어 전환용 태그를 설정합니다. 설정된 태그의 값과 일치하는 인덱스의 언어가 표시됩니다.<br>
<b class="button">&#8230;&#8203;</b>을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 아날로그 태그</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>언어를 추가합니다. 언어 목록에 새로운 행이 추가됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 언어를 삭제합니다. 언어 다중 선택 후 삭제하면 선택된 모든 언어가 삭제됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
언어 목록
</td>
<td class="hdlist2">
<p>추가한 언어를 행으로 나열하여 표시합니다. 각 열의 경계를 마우스로 클릭·드래그 <span class="image"><img src="doc/700_function_setting/images/column.png" alt="column"></span>하여 열폭을 조정할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>다중 선택</strong><br>
복수의 언어를 다중선택합니다. 헤더의 체크 박스에 체크하면 모든 언어가 선택됩니다. 또는, <b class="button">Shift</b> 키를 누른 상태에서 행을 선택하면 다중선택 할 수 있습니다.</p>
</li>
<li>
<p><strong>인덱스</strong><br>
언어 별로 지정된 번호입니다. 번호는 중복될 수 없습니다. 언어 목록에서 인덱스 순으로 언어가 표시되며, 설정된 태그의 값과 일치하는 인덱스의 언어가 표시됩니다.<br>
수정하고자 하는 칸을 더블클릭하면 수정 기능이 활성화됩니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.</p>
</li>
<li>
<p><strong>이름</strong><br>
언어 이름을 설정합니다. 수정하고자 하는 칸을 더블클릭하면 수정 기능이 활성화됩니다. 이름 수정 후 아무곳을 클릭하거나, <b class="button">Enter</b> 키를 누르면 수정이 완료됩니다. 문자, 특수 문자, 숫자 입력이 가능합니다.</p>
</li>
<li>
<p><strong>폰트</strong><br>
언어 별 폰트를 선택합니다. 수정하고자 하는 칸을 더블클릭하면 폰트 목록이 나타납니다. 목록에서 원하는 폰트를 선택하여 설정합니다.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
폰트별로 지원하는 언어가 다를 수 있습니다. 폰트를 지원하지 않는 언어에 설정 시, 글자가 제대로 표시 되지 않습니다.
</td>
</tr>
</table>
</div>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_문자_탭" class="discrete">2. 문자 탭</h5>
<div class="paragraph">
<p>언어 별 문자를 추가·설정합니다.<br>
<span class="image"><img src="doc/700_function_setting/images/multi2.png" alt="multi2" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>문자를 추가합니다. 문자 목록에 새로운 행이 추가됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 문자를 삭제합니다. 문자 다중 선택 후 삭제하면 선택된 모든 문자가 삭제됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
문자 목록
</td>
<td class="hdlist2">
<p>추가한 문자를 행으로 나열하고, 언어는 열로 나열하여 표시합니다. 각 열의 경계를 마우스로 클릭·드래그 <span class="image"><img src="doc/700_function_setting/images/column.png" alt="column"></span>하여 열폭을 조정할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>다중 선택</strong><br>
복수의 문자를 다중선택합니다. 표 머리말의 체크 박스에 체크하면 모든 문자가 선택됩니다. 또는, <b class="button">Shift</b> 키를 누른 상태에서 행을 선택하면 다중선택 할 수 있습니다.</p>
</li>
<li>
<p><strong>ID</strong><br>
해당 문자 ID를 설정합니다. 문자 별로 지정된 번호입니다. 번호는 중복될 수 없습니다. 오브젝트 또는 각종 기능에서 문자열 사용 시 ID 지정하여 활용합니다.</p>
</li>
<li>
<p><strong>언어 열</strong><br>
언어 탭에서 설정한 언어가 열로 표시됩니다. ID에 대당하는 내용을 각 언어별로 설정합니다. 수정하고자 하는 칸을 더블클릭하면 수정 기능이 활성화됩니다. 이름 수정 후 아무곳을 클릭하거나, <b class="button">Ctrl+Enter</b> 키를 누르면 수정이 완료됩니다. 또는, 각 칸의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 멀티라인 문자열 입력창이 나타납니다. 내용을 작성하고 <b class="button">확인</b> 버튼을 클릭하십시오. 문자, 특수 문자, 숫자 입력이 가능합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_기타_메뉴" class="discrete">3. 기타 메뉴</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/700_function_setting/images/extra.png" alt="extra" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
CSV 불러오기
</td>
<td class="hdlist2">
<p>저장된 다국어 CSV 파일을 불러옵니다. '다국어 테이블 CSV 파일 열기' 창이 나타나면 CSV 파일을 선택하고 <b class="button">열기</b> 버튼을 클릭하십시오. CSV 불러오기를 하면 기설정된 내용을 지우고 CSV 파일의 내용으로 리셋합니다. 기설정된 내용을 저장하려면 CSV로 내보내기 한 후 CSV 불러오기를 실행하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
CSV로 내보내기
</td>
<td class="hdlist2">
<p>설정된 다국어 설정 내용을 CSV 파일로 내보냅니다. '다국어 테이블 CSV 파일 저장' 창이 나타나면 저장 경로와 파일 이름을 설정하고 <b class="button">저장</b> 버튼을 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
다국어 테이블 언어·문자 설정 후 CSV로 내보내기 하면 아래와 같이 CSV 파일이 생성됩니다.<br>
<span class="image"><img src="doc/700_function_setting/images/multicsv.png" alt="multicsv" width="70%"></span>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_다국어_활용">7.2.2. 다국어 활용</h4>
<div class="paragraph">
<p>각종 오브젝트 및 기능에서 다국어를 사용할 수 있습니다. 다음은 예제 프로젝트를 작화하는 방법입니다. 다국어 테이블을 설정하고, 오브젝트 표시 문자를 설정한 후 언어 전환 스위치를 작화하여 다국어 기능을 사용합니다.</p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/multi_ko.png" alt="multi ko" width="60%">
</div>
<div class="title">예제 프로젝트: 국문으로 변환</div>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/multi_en.png" alt="multi en" width="60%">
</div>
<div class="title">예제 프로젝트: 영문으로 변환</div>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/multi_jp.png" alt="multi jp" width="60%">
</div>
<div class="title">예제 프로젝트: 일문으로 변환</div>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p>예제 프로젝트를 기준으로 설명합니다. 예제 프로젝트에서는 언어 전환 스위치를 사용하였으나, 사용자 환경에 맞게 다른 오브젝트를 활용하거나 오브젝트의 조건/효과/동작 설정으로도 활용할 수 있습니다.</p>
</div>
<div class="sect4">
<h5 id="_다국어_설정_2">7.2.2.1. 다국어 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">언어</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다국어</b></span> 메뉴를 클릭하여 '다국어' 설정 창을 여십시오.</p>
</li>
<li>
<p>언어 탭을 클릭하십시오.</p>
</li>
<li>
<p>언어 전환 태그를 설정하십시오. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 '태그' 설정 창이 나타납니다. 아날로그 태그 중 선택 가능합니다.</p>
</li>
<li>
<p>목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>를 클릭하여 언어 행을 추가하십시오. 국어, 영어, 일본어 3개 언어 추가 시 3개의 행이 필요합니다.</p>
</li>
<li>
<p>행이 추가되면 인덱스 번호와 언어 이름을 설정하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/multi_2.png" alt="multi 2" width="50%"></span></p>
</li>
<li>
<p>문자 탭을 클릭하십시오.</p>
</li>
<li>
<p>목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>를 클릭하여 문자 행을 추가하십시오.</p>
</li>
<li>
<p>행이 추가되면 ID 번호와 각 언어별 문자를 설정하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/multi2_2.png" alt="multi2 2" width="50%"></span></p>
</li>
<li>
<p>또는, <b class="button">CSV 가져오기</b> 버튼을 클릭하여 저장 된 다국어 테이블 CSV 파일을 불러오기 하십시오.</p>
</li>
<li>
<p>다국어 테이블 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_오브젝트_설정">7.2.2.2. 오브젝트 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>문자를 설정할 오브젝트를 더블클릭하거나, 오브젝트를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오. 사각형, 원, 다각형, 파이, 현, 이미지 오브젝트에 문자 사용이 가능합니다.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭의 문자 사용 메뉴의 사용 여부를 체크하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/700_function_setting/images/c.svg" alt="c" width="20px"></span></p>
</li>
<li>
<p>문자열 테이블 사용 여부를 체크하십시오. 사용 여부를 체크하면 하위 메뉴가 문자열 선택 메뉴로 변경됩니다.</p>
</li>
<li>
<p>표시할 문자의 ID 번호를 지정할 방식을 선택하십시오.</p>
</li>
<li>
<p>고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.</p>
</li>
<li>
<p>태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 ID의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_언어_전환_스위치_설정">7.2.2.3. 언어 전환 스위치 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>스위치를 작화할 영역에 클릭·드래그 하여 스위치를 작화하십시오.</p>
</li>
<li>
<p>작화한 스위치를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '스위치/램프' 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭의 스위치를 클릭하고 스위치 종류를 <strong>워드</strong> 로 변경하여 스위치 기능을 활성화하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/sw.png" alt="sw" width="40%"></span><br>
스위치 기능을 활성화하면 하위 메뉴가 나타납니다.<br>
램프 기능을 사용하지 않으려면 램프를 클릭하여 램프 기능을 비활성화 하십시오.</p>
</li>
<li>
<p>태그를 설정하십시오. 다국어 테이블 설정 시 지정한 언어 전환 태그와 동일한 태그로 설정하십시오.</p>
</li>
<li>
<p>값 설정칸에 작화 중인 스위치가 담당할 언어에 해당하는 인덱스 번호를 입력하십시오. 인덱스 번호는 '다국어' 설정 창의 언어 탭에서 확인하십시오.</p>
</li>
<li>
<p>스위치 모양을 설정하십시오. 모양 리스트에서 모양 설정 하고자 하는 상태의 열을 더블클릭하면 모양 설정 창이 나타납니다. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p><b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
<li>
<p>동일한 방법으로 각 언어에 해당되는 언어 전환 스위치를 모두 작화하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="link_alarm">7.3. 경보</h3>
<div class="paragraph">
<p>시스템 및 장비에서 발생하는 다양한 문제를 감지해 경보를 발생합니다. 발생한 경보는 경보 목록으로 확인할 수 있습니다.</p>
</div>
<div class="sect3">
<h4 id="_경보_설정">7.3.1. 경보 설정</h4>
<div class="paragraph">
<p>경보 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보</b></span> 에서 할 수 있습니다. 경보를 클릭하면 '경보' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/alarm.png" alt="alarm"></span></p>
</div>
<h5 id="_1_경보_그룹" class="discrete">1. 경보 그룹</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>
</td>
<td class="hdlist2">
<p>새 경보 그룹을 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="20pt"></span>
</td>
<td class="hdlist2">
<p>선택한 경보 그룹의 이름을 변경합니다.<br>
<strong>설정 범위:</strong> 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20pt"></span>
</td>
<td class="hdlist2">
<p>선택한 경보 그룹을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>추가된 경보 그룹을 목록으로 표시합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="alarm_global" class="discrete">2. 공통 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
경보 레벨
</td>
<td class="hdlist2">
<p>경보 레벨을 설정·관리합니다. <b class="button">+</b> 버튼을 클릭하여 새 경보레벨을 추가하고, <span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20pt"></span> 버튼을 클릭하여 선택한 레벨을 삭제합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>레벨</strong><br>
경보 레벨을 설정합니다. 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 1 ~ 99</p>
</li>
<li>
<p><strong>문자 색</strong><br>
흐름 메시지 사용 시, 메시지의 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>배경 색</strong><br>
흐름 메시지 사용 시, 메시지 문자의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
흐름 메시지 설정
</td>
<td class="hdlist2">
<p>흐름 메시지 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>방향</strong><br>
흐름 메시지의 흐름 뱡향을 설정합니다.<br>
설정 범위: 왼쪽으로 이동, 오른쪽으로 이동</p>
</li>
<li>
<p><strong>위치</strong><br>
흐름 메시지의 위치를 설정합니다.<br>
설정 범위: 상단, 하단</p>
</li>
<li>
<p><strong>속도</strong><br>
흐름 메시지의 흐름 속도를 설정합니다. 숫자가 커질 수록 속도가 빨라집니다.<br>
설정 범위: 1 ~ 5</p>
</li>
<li>
<p><strong>배경 색</strong><br>
흐름 메시지의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다.<br>
색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
<strong>흐름 알람 색 영역</strong><br>
<span class="image"><img src="doc/700_function_setting/images/alarmcolor.png" alt="alarmcolor" width="50%"></span><br>
<span class="image"><img src="doc/700_function_setting/images/alarmcolor-white.png" alt="alarmcolor white" width="20%"></span> : 경보 레벨 문자 색<br>
<span class="image"><img src="doc/700_function_setting/images/alarmcolor-orange.png" alt="alarmcolor orange" width="20%"></span> : 경보 레벨 배경 색<br>
<span class="image"><img src="doc/700_function_setting/images/alarmcolor-black.png" alt="alarmcolor black" width="20%"></span> : 흐름 메시지 배경 색
</td>
</tr>
</table>
</div>
<h5 id="_3_경보" class="discrete">3. 경보</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 경보를 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/copy.svg" alt="copy" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 경보를 복제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 경보의 이름을 변경합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 경보를 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>추가된 경보를 목록으로 표시합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_경보_설정" class="discrete">4. 경보 설정</h5>
<div class="paragraph">
<p>경보 목록에서 선택한 경보의 세부 설정 사항이 표시되며 수정할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
경보 이름
</td>
<td class="hdlist2">
<p>경보 이름을 표시합니다. 경보 이름을 수정하려면 경보 목록 상단의 <span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="20pt"></span> 버튼을 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 레벨
</td>
<td class="hdlist2">
<p>경보 레벨을 설정합니다. 경보 레벨의 추가·관리는 <strong>'<a href="#alarm_global">2. 공통 설정</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
흐름 메시지 사용
</td>
<td class="hdlist2">
<p>흐름 메시지의 사용 여부를 설정합니다. <span class="menuseq"><b class="menu">트리거</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보 설명</b></span> 메뉴에 입력한 내용이 표시됩니다.<br>
설정 범위: 사용, 미사용</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 인지 시 흐름 메시지 끄기
</td>
<td class="hdlist2">
<p>경보 인지 시, 흐름 메시지의 표시 중단 여부를 설정합니다.<br>
설정 범위: 사용, 미사용</p>
</td>
</tr>
<tr>
<td class="hdlist1">
대상 태그
</td>
<td class="hdlist2">
<p>경보 조건의 감시 대상이 되는 태그를 설정합니다. 해당 태그의 상태에 따라 경보가 발생됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 해제/인지 동작
</td>
<td class="hdlist2">
<p>경보 해제/인지 시의 동작을 설정합니다. <b class="button">동작 설정</b> 버튼을 클릭하면 '동작 설정' 창이 나타납니다. 동작 설정 창에서 해제 동작/인지 동작 리스트의 <b class="button">+</b> 버튼을 클릭하여 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 클릭하여 동작 순서를 변경할 수 있습니다.<br>
동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
트리거
</td>
<td class="hdlist2">
<p>경보 발생 조건 및 발생 시의 동작을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>: 트리거를 추가합니다. 클릭하면 '트리거' 설정 창이 나타납니다. 트리거 설정에 대한 자세한 내용은 <strong>'<a href="#add_trigger">트리거 설정 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 트리거를 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="20pt"></span>: 선택한 트리거를 수정합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20pt"></span>: 선택한 트리거를 삭제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/up.svg" alt="up" width="20pt"></span>: 선택한 트리거의 순서를 위로 올립니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/down.svg" alt="down" width="20pt"></span>: 선택한 트리거의 순서를 아래로 내립니다.</p>
</li>
<li>
<p>목록: 추가된 트리거를 목록으로 표시합니다. 상위에 있을 수록 우선순위가 높습니다. 복수의 트리거 조건을 만족하는 경우, 우선 순위가 높은 트리거만 발생합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div id="add_trigger" class="exampleblock">
<div class="title">트리거 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
트리거
</td>
<td class="hdlist2">
<p>트리거 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
트리거 조건
</td>
<td class="hdlist2">
<p>트리거 발생 조건을 설정합니다. '논리 비교&#8217;가 기본 조건 설정 방법입니다.<br>
논리 비교에 대한 자세한 내용은 <strong>'<a href="#logic_comparison">2. 논리 비교</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 내용
</td>
<td class="hdlist2">
<p>해당 트리거에 대한 설명입니다. 경보 목록에서 경보 내용으로 불러옵니다. 문자열 테이블 사용 여부를 체크하면 문자열에 설정한 내용을 불러올 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 설명을 입력하여 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 동작
</td>
<td class="hdlist2">
<p>해당 트리거 발생 시의 동작을 설정합니다. <b class="button">+</b> 버튼을 클릭하여 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 클릭하여 동작 순서를 변경할 수 있습니다. 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_경보_활용">7.3.2. 경보 활용</h4>
<div class="paragraph">
<p>경보 기능을 사용하여 다양한 경보 동작을 발생 시킬 수 있으며, '경보 목록' 오브젝트에서 발생 내역 확인·관리할 수 있습니다. 다음은 예제 프로젝트를 작화하는 방법입니다. 경보를 설정하고, 경보 동작에 사용될 오브젝트 및 경보 목록 오브젝트를 작화하여 경보기능을 사용합니다.</p>
</div>
<div class="paragraph">
<p><strong>예제 프로젝트: 탱크 1, 2, 3 온도에 대한 경보 설정</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/alarmex.png" alt="alarmex" width="100%">
</div>
</div>
<div class="paragraph">
<p><strong>1. 경보 설정</strong></p>
</div>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 14.2857%;">
<col style="width: 14.2857%;">
<col style="width: 19.0476%;">
<col style="width: 14.2857%;">
<col style="width: 19.0476%;">
<col style="width: 19.0477%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">트리거</th>
<th class="tableblock halign-left valign-top">경보 레벨</th>
<th class="tableblock halign-left valign-top">대상 태그 값 범위</th>
<th class="tableblock halign-left valign-top">경보 내용</th>
<th class="tableblock halign-left valign-top">경보 동작</th>
<th class="tableblock halign-left valign-top">경보 동작 오브젝트</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">트리거 1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">50 ~ 100</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">온도 주의</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">태그 값 쓰기: 1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">워드 램프</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">트리거 2</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">100 ~ 500</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">온도 경고</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">태그 값 쓰기: 2</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">워드 램프</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<p><strong>2. 워드 램프 설정</strong></p>
</div>
<table class="tableblock frame-ends grid-all" style="width: 50%;">
<colgroup>
<col style="width: 33.3333%;">
<col style="width: 33.3333%;">
<col style="width: 33.3334%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">표시</th>
<th class="tableblock halign-left valign-top">태그 값</th>
<th class="tableblock halign-left valign-top">상태</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">(이미지)</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">경보 미 발생</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">(이미지)</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">트리거 1 발생</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">(이미지)</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">트리거 2 발생</p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>경보 레벨 1에 해당하는 경보 발생 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/alarmex1.png" alt="alarmex1" width="100%">
</div>
</div>
<div class="paragraph">
<p><strong>경보 레벨 2에 해당하는 경보 발생 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/alarmex2.png" alt="alarmex2" width="100%">
</div>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p>예제 프로젝트를 기준으로 설명합니다. 예제 프로젝트에서는 경보 동작용 오브젝트에 '워드 램프&#8217;를 사용하였으나, 사용자 환경에 맞게 다른 오브젝트를 활용하거나 외부 장치를 사용할 수 있습니다.</p>
</div>
<div class="sect4">
<h5 id="_경보_설정_2">7.3.2.1. 경보 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보</b></span> 를 클릭하여 '경보' 설정 창을 여십시시오.</p>
</li>
<li>
<p><b class="button">공통 설정</b> 버튼을 클릭하여 '공통 설정' 창을 여십시오.</p>
</li>
<li>
<p>경보 레벨 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 필요한 만큼 경보 레벨을 설정하십시오.</p>
</li>
<li>
<p>흐름 메시지 사용 시, 흐름 메시지 표시 방법을 설정하십시오.</p>
</li>
<li>
<p><b class="button">확인</b> 버튼을 클릭하여 설정을 저장하십시오.</p>
</li>
<li>
<p>그룹 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 경보 그룹을 추가하고 <span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="20pt"></span> 버튼을 클릭하여 그룹 이름을 설정하십시오.</p>
</li>
<li>
<p>경보 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 경보를 추가하고 <span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="20pt"></span>를 클릭하여 경보 이름을 설정하십시오.</p>
</li>
<li>
<p>경보 목록 우측에서 이름, 레벨, 흐름 메시지 사용 여부, 경보 태그, 동작 등 해당 경보의 상세 내용을 설정하십시오.</p>
</li>
<li>
<p>트리거 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 '트리거' 설정 창을 여십시오.</p>
</li>
<li>
<p>트리거 이름, 조건, 내용 등 해당 트리거의 상세 내용을 설정하십시오.</p>
</li>
<li>
<p>경보 동작 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 '태그 값 쓰기' 경고 동작을 추가하십시오.</p>
</li>
<li>
<p>경보 동작용 오브젝트와 연동할 태그를 선택하고 쓰기할 값을 입력하십시오.</p>
</li>
<li>
<p>트리거 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>경보 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_경보_동작용_오브젝트_설정">7.3.2.2. 경보 동작용 오브젝트 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>램프를 작화할 영역에 클릭·드래그 하여 램프를 작화하십시오.</p>
</li>
<li>
<p>작화한 램프를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '스위치/램프' 오브젝트 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭에 램프가 활성화된 상태에서 램프 종류를 <strong>워드</strong> 로 변경하고 상태 개수를 설정하십시오. 상태 개수 = 1 (기본 모양) + 연동할 트리거 개수</p>
</li>
<li>
<p>태그는 연동할 트리거의 '태그 값 쓰기&#8217;동작과 동일한 태그로 설정하십시오.</p>
</li>
<li>
<p>조건에 따른 램프 모양을 설정하십시오. 모양 리스트에서 모양 설정하고자 하는 상태의 열을 더블클릭하면 모양 설정 창이 나타납니다. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>트리거의 '태그 값 쓰기&#8217;동작의 쓰기 값과 동일한 값을 조건으로 설정하십시오.</p>
</li>
<li>
<p>모양 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>램프 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_경보_목록">7.3.2.3. 경보 목록</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보 목록</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>경보 목록을 작화할 영역에 클릭·드래그 하여 경보 목록을 작화하십시오.</p>
</li>
<li>
<p>작화한 경보 목록을 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>경보 목록에 표시할 내용 및 표시 형태를 설정하십시오. 경보 목록 설정에 대한 자세한 내용은 <strong>'<a href="#link_alarm_list"> 8.2.5, &#8220;경보 목록&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>경보 목록 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="link_schedule">7.4. 일정</h3>
<div class="paragraph">
<p>일정을 등록하여 정해진 날짜와 시간에 동작을 실행합니다.</p>
</div>
<div class="sect3">
<h4 id="_일정_설정">7.4.1. 일정 설정</h4>
<div class="paragraph">
<p>경보 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">일정</b></span> 에서 할 수 있습니다. 일정을 클릭하면 '일정' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/schedule2.png" alt="schedule2" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
&lt; 월/년도 &gt;
</td>
<td class="hdlist2">
<p>달력에 표시되는 달을 설정·표시합니다. <b class="button">&lt; / &gt;</b> 버튼을 클릭하여 이전/다음 달로 이동할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
달력
</td>
<td class="hdlist2">
<p>월별 설정된 일정을 달력 형태로 표시합니다. 날짜를 선택하면 해당 날짜의 스케줄이 '당일&#8217;리스트에 표시되며, 스케줄 이름을 더블클릭하면 '일정 수정' 창이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 일정을 추가합니다. 새 일정 추가에 대한 자세한 내용은 <strong>'<a href="#add_schedule">일정 추가 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 일정을 수정합니다. 전체 또는 당일 일정 목록에서 수정 할 일정을 선택한 후 버튼을 클릭하면 '일정 수정' 창이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/holiday.svg" alt="holiday" width="30%"></span>
</td>
<td class="hdlist2">
<p>공휴일을 설정합니다. 공휴일로 지정된 날의 이벤트는 무효화됩니다. 버튼을 클릭하면 '휴일 설정' 창이 나타납니다. 공휴일 설정에 대한 자세한 내용은 <strong>'<a href="#add_holiday">휴일 설정 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 일정을 삭제합니다. 전체 또는 당일 일정 목록에서 삭제 할 일정을 선택한 후 버튼을 클릭하면 일정이 삭제됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
전체
</td>
<td class="hdlist2">
<p>등록된 전체 일정을 목록으로 표시합니다. 리스트에서 일정을 더블클릭하면 '일정 수정' 창이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
당일
</td>
<td class="hdlist2">
<p>달력에서 선택된 날짜에 등록된 일정을 목록으로 표시합니다. 리스트에서 일정을 더블클릭하면 '일정 수정' 창이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div id="add_schedule" class="exampleblock">
<div class="title">일정 추가 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
개별/반복
</td>
<td class="hdlist2">
<p>반복 여부를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>개별: 일회성 일정입니다.</p>
</li>
<li>
<p>반복: 주기적으로 반복되는 일정입니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="paragraph">
<p><strong>개별 설정</strong></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이벤트 이름
</td>
<td class="hdlist2">
<p>이름을 설정합니다. 입력칸 우측의 색을 클릭하면 '색 선택' 창이 나타납니다.<br>
색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
시작-끝
</td>
<td class="hdlist2">
<p>시작 날짜와 끝나는 날짜를 설정합니다. 우측의 <b class="button">▼</b> 버튼을 클릭하면 날짜를 선택할 수 있는 달력이 나타납니다. 달력에서 원하는 날짜를 선택하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
시간
</td>
<td class="hdlist2">
<p>이벤트 발생 시간을 설정합니다. 오전/오후 영역, 시 영역, 분 영역 중 수정하고자 하는 영역을 블록 지정하여 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하거나, 키보드의 방향키를 누르면 수정할 수 있습니다. 현재 시간이 초기 값으로 표시됩니다.<br>
<span class="image"><img src="doc/700_function_setting/images/scheduledaynight.png" alt="scheduledaynight" width="60%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
종일
</td>
<td class="hdlist2">
<p>해당 날짜로 바뀌는 시점 (오전 12:00)에 이벤트가 발생합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이벤트 반복 횟수
</td>
<td class="hdlist2">
<p>이벤트 반복 횟수를 설정합니다. 직접 입력하거나 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 설정합니다.<br>
설정 범위: 1 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
주기 (초)
</td>
<td class="hdlist2">
<p>이벤트 반복 주기를 설정합니다. 반복 횟수 2 이상 설정 시 활성화됩니다. 직접 입력하거나 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 설정합니다.<br>
설정 범위: 1 ~ 3600</p>
</td>
</tr>
<tr>
<td class="hdlist1">
동작
</td>
<td class="hdlist2">
<p>이벤트 발생 시의 동작을 설정합니다. <b class="button">동작</b> 버튼을 클릭하면 '동작 설정' 창이 나타납니다. 동작 설정 창에서 <b class="button">+</b> 버튼을 눌러 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 눌러 동작 순서를 변경할 수 있습니다. 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>해당 일정에 대한 설명을 기입합니다.<br>
설정 범위 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>반복 설정</strong></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이벤트 이름
</td>
<td class="hdlist2">
<p>이름을 설정합니다. 입력칸 우측의 색을 클릭하면 '색 선택' 창이 나타납니다.<br>
색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
반복
</td>
<td class="hdlist2">
<p>반복 주기를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>매일</strong><br>
일 단위로 반복하는 일정을 설정합니다. 매일, 평일 중 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p>매일: 주말을 포함하여 반복합니다.</p>
</li>
<li>
<p>평일: 평일에만 반복합니다.</p>
</li>
<li>
<p>숫자: 이벤트 발생 간격을 설정합니다. 설정한 값 만큼의 일수 간격으로 이벤트가 발생합니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>주별</strong><br>
요일 단위로 반복하는 일정을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>숫자: 이벤트 발생 간격을 설정합니다. 설정한 값 만큼의 주 간격으로 이벤트가 발생합니다.</p>
</li>
<li>
<p>요일: 이벤트를 발생시킬 요일을 선택합니다. 복수선택 가능합니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>월별</strong><br>
월 단위로 반복하는 일정을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>매 월: 이벤트 발생 간격을 설정합니다. 설정한 값 만큼의 달 간격으로 이벤트가 발생합니다.</p>
</li>
<li>
<p>일: 이벤트 발생 날짜를 설정합니다. 날짜 기준으로 이벤트를 발생합니다.</p>
</li>
<li>
<p>요일: 이벤트 발생 요일을 설정합니다. 선택한 주의 선택한 요일에 이벤트를 발생합니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>연간</strong><br>
년 단위로 반복하는 일정을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>매 년: 이벤트 발생 간격을 설정합니다. 설정한 값 만큼의 년 간격으로 이벤트가 발생합니다.</p>
</li>
<li>
<p>반복 월: 이벤트 발생 월을 설정합니다.</p>
</li>
<li>
<p>일: 이벤트 발생 날짜를 설정합니다. 날짜 기준으로 이벤트를 발생합니다.</p>
</li>
<li>
<p>요일: 이벤트 발생 요일을 설정합니다. 선택한 주의 선택한 요일에 이벤트를 발생합니다.</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
시작-끝
</td>
<td class="hdlist2">
<p>시작 날짜와 끝나는 날짜를 설정합니다. 우측의 <b class="button">▼</b> 버튼을 클릭하면 날짜를 선택할 수 있는 달력이 나타납니다. 달력에서 원하는 날짜를 선택하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
시간
</td>
<td class="hdlist2">
<p>이벤트 발생 시간을 설정합니다. 오전/오후 영역, 시 영역, 분 영역 중 수정하고자 하는 영역을 블록 지정하여 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하거나, 키보드의 방향키를 누르면 수정할 수 있습니다. 현재 시간이 초기 값으로 표시됩니다.<br>
<span class="image"><img src="doc/700_function_setting/images/scheduledaynight.png" alt="scheduledaynight" width="60%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
종일
</td>
<td class="hdlist2">
<p>해당 날짜로 바뀌는 시점 (오전 12:00)에 이벤트가 발생합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
주기 (초)
</td>
<td class="hdlist2">
<p>이벤트 반복 주기를 설정합니다. 반복 횟수 2 이상 설정 시 활성화됩니다. 직접 입력하거나 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 설정합니다.<br>
설정 범위: 1 ~ 3600</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이벤트 반복 횟수
</td>
<td class="hdlist2">
<p>이벤트 반복 횟수를 설정합니다. 직접 입력하거나 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 설정합니다.<br>
설정 범위: 1 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
동작
</td>
<td class="hdlist2">
<p>이벤트 발생 시의 동작을 설정합니다. <b class="button">동작</b> 버튼을 클릭하면 '동작 설정' 창이 나타납니다. 동작 설정 창에서 <b class="button">+</b> 버튼을 눌러 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 눌러 동작 순서를 변경할 수 있습니다. 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>해당 일정에 대한 설명을 기입합니다.<br>
설정 범위 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>일정 추가를 취소합니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="add_holiday" class="exampleblock">
<div class="title">휴일 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20%"></span>
</td>
<td class="hdlist2">
<p>공휴일을 추가합니다. 버튼을 클릭하면 '공휴일 추가' 창이 나타납니다.<br>
<strong>공휴일 추가</strong></p>
<div class="ulist">
<ul>
<li>
<p>공휴일 이름: 등록할 공휴일의 이름을 입력합니다.</p>
</li>
<li>
<p>일정: 매 년 반복되는 일정인지, 특정 년도에만 해당하는지 설정 한 후 날짜를 지정합니다.</p>
</li>
<li>
<p>종류: 양력 / 음력 중 선택합니다.</p>
</li>
<li>
<p>설명: 등록할 공휴일에 대한 설명을 기입합니다.</p>
</li>
<li>
<p>확인: 설정 내용이 저장됩니다.</p>
</li>
<li>
<p>취소: 공휴일 등록을 취소합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="20%"></span>
</td>
<td class="hdlist2">
<p>선택된 공휴일을 수정합니다. 목록에서 수정 할 공휴일을 선택한 후 버튼을 클릭하면 '공휴일 수정' 창이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20%"></span>
</td>
<td class="hdlist2">
<p>선택한 공휴일을 삭제합니다. 목록에서 삭제 할 공휴일을 선택한 후 버튼을 클릭하면 일정이 삭제됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>등록된 공휴일을 목록으로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_recipe">7.5. 레시피</h3>
<div class="paragraph">
<p>복수의 태그를 한 레시피 모델에 테이블 형태로 등록하여, 조건 만족 시 일괄적으로 태그 값을 전송합니다.</p>
</div>
<div class="sect3">
<h4 id="_레시피_설정">7.5.1. 레시피 설정</h4>
<div class="paragraph">
<p>레시피 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">레시피</b></span> 에서 할 수 있습니다. 레시피를 클릭하면 '레시피' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/recipe.png" alt="recipe"></span></p>
</div>
<h5 id="_1_모델레시피" class="discrete">1. 모델/레시피</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/recipemodelpl.svg" alt="recipemodelpl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 레시피 모델을 추가합니다. 클릭하면 '레시피 모델' 설정 창이 나타납니다. 새 레시피 모델 설정에 대한 자세한 내용은 <strong>'<a href="#add_recipemodel">레시피 모델 설정 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/recipepl.svg" alt="recipepl" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 레시피 모델에 새 레시피를 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/copy.svg" alt="copy" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 레시피를 복제합니다. 레시피가 선택되어 있을 때에만 활성화됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 레시피 모델의 설정을 변경합니다. 레시피 모델이 선택되어 있을 때에만 활성화됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 레시피 모델/레시피를 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>추가된 레시피 모델/레시피를 목록으로 표시합니다.<br>
모델/레시피 머리행을 클릭하면 레시피 모델/레시피 이름을 기준으로 목록이 정렬되며, ID를 클릭하면 레시피 ID를 기준으로 목록이 정렬됩니다. <b class="button">∨</b> 버튼을 클릭하면 내림차순으로 정렬되며, <b class="button">∧</b> 버튼을 클릭하면 오름차순으로 정렬됩니다.<br>
레시피 모델 명 앞에있는 화살표 <b class="button">&gt;</b> 버튼을 클릭하면 해당 모델에 포함되는 레시피들이 나타나며, 화살표 <b class="button">∨</b> 버튼을 클릭하면 펼쳐져 있는 하위 레시피들이 숨겨집니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_레시피_모델_이름" class="discrete">2. (레시피 모델 이름)</h5>
<div class="paragraph">
<p>모델/레시피 목록에서 선택된 레시피 모델의 세부 설정을 표시하며, 레시피를 설정합니다. 모델/레시피 목록에서 레시피를 선택하거나, (레시피 모델 이름)목록에서 레시피를 클릭하면 레시피를 수정할 수 있습니다. 각 열의 경계를 마우스로 클릭·드래그 <span class="image"><img src="doc/700_function_setting/images/column.png" alt="column"></span>하여 열폭을 조정할 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
레시피
</td>
<td class="hdlist2">
<p>레시피 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
ID
</td>
<td class="hdlist2">
<p>해당 레시피 ID를 설정합니다. 레시피 별로 지정된 번호입니다. 번호는 중복될 수 없습니다. 레시피 실행 시 ID로 지정하여 실행합니다.<br>
설정 범위: 1 ~ 9999</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>해당 레시피에 대한 설명입니다. 직접 입력하여 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
항목
</td>
<td class="hdlist2">
<p>해당 항목의 이름입니다. 클릭하여 수정할 수 있습니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>해당 항목에 설정된 태그를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 종류
</td>
<td class="hdlist2">
<p>해당 태그의 데이터 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
(레시피 이름)
</td>
<td class="hdlist2">
<p>해당 레시피에 항목 별 설정된 값을 표시하며 수정할 수 있습니다. 고정값 또는 태그로 설정 할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>고정값</strong><br>
레시피 실행 시 고정값을 씁니다. 왼쪽의 레시피 값 입력 타입을 '고정값&#8217;으로 선택한 후, 우측 입력칸에 직접 값을 입력합니다.<br>
설정 범위: 해당 태그의 데이터 종류에 따라 입력 범위가 상이합니다. 데이터 종류에 따른 입력 범위에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>태그</strong><br>
레시피 실행 시 설정된 태그의 값을 씁니다. 왼쪽의 레시피 값 입력 타입을 '태그&#8217;로 선택하면 '태그' 선택 창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오. 태그 설정에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 를 참조하십시오.<br>
설정 범위: 아날로그 태그</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div id="add_recipemodel" class="exampleblock">
<div class="title">레시피 모델 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모델
</td>
<td class="hdlist2">
<p>모델 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
레시피 개수
</td>
<td class="hdlist2">
<p>해당 레시피 모델 하위에 추가할 레시피 개수를 설정합니다. 추후 추가·삭제 가능합니다.<br>
설정 범위: 1 ~ 30</p>
</td>
</tr>
<tr>
<td class="hdlist1">
레시피 실행
</td>
<td class="hdlist2">
<p>해당 레시피 모델의 실행 조건을 설정합니다.<br>
사용 여부에 체크하면 (<span class="image"><img src="doc/700_function_setting/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/700_function_setting/images/c.svg" alt="c" width="20px"></span>) 레시피 실행 조건과 레시피 ID 태그 메뉴가 활성화됩니다.<br>
런타임에서 레시피를 실행하려면 레시피 ID 태그에 값이 입력 되어 있는 상태에서 레시피 실행 조건이 만족되면 레시피가 실행됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>레시피 실행 조건 (다운로드)</strong><br>
레시피 자동 실행 조건을 설정합니다. <b class="button">조건</b> 버튼을 클릭하면 '레시피 실행 조건' 창이 나타납니다. <b class="button">+</b> 버튼을 클릭하여 조건을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 클릭하여 조건 순서를 변경할 수 있습니다. 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>레시피 ID 태그</strong><br>
실행 레시피 ID를 선택용 태그를 설정합니다. 설정된 태그의 값과 일치하는 ID의 레시피가 실행됩니다.<br>
<b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 아날로그 태그</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
레시피 상태 태그
</td>
<td class="hdlist2">
<p>레시피 실행 상태 표시용 태그를 설정합니다.</p>
<table class="tableblock frame-ends grid-all" style="width: 50%;">
<colgroup>
<col style="width: 40%;">
<col style="width: 60%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">태그 값</th>
<th class="tableblock halign-left valign-top">상태</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">0</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">레시피 쓰기 완료</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">레시피 쓰기 준비</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">레시피 쓰기 중</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<p><b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 아날로그 태그</p>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>해당 레시피 모델에 대한 설명입니다. 직접 입력하여 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
항목
</td>
<td class="hdlist2">
<p>레시피 모델에 등록할 태그를 설정·관리합니다. 하나의 레시피 모델에 다른 종류의 태그 등록이 가능합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span>: 태그를 추가합니다. 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 디지털 태그, 아날로그 태그, 문자열 태그</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="20pt"></span>: 선택한 태그를 수정합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="20pt"></span>: 선택한 태그를 삭제합니다.</p>
</li>
<li>
<p>목록: 추가된 태그를 목록으로 표시합니다. '항목&#8217;열을 클릭하면 해당 항목의 이름을 수정할 수 있습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_레시피_활용">7.5.2. 레시피 활용</h4>
<div class="paragraph">
<p>레시피 기능을 사용하여 복수의 태그 데이터를 일괄적으로 수정할 수 있습니다. 다음은 예제 프로젝트를 작화하는 방법입니다. 레시피를 설정하고, 레시피 실행 오브젝트 및 레시피 상태 확인 오브젝트를 작화하여 레시피 기능을 사용합니다.</p>
</div>
<div class="paragraph">
<p><strong>예제 프로젝트: 탱크 1, 2, 3 온도 일괄 설정</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/recipeex.png" alt="recipeex" width="60%">
</div>
</div>
<div class="paragraph">
<p><strong>레시피 설정</strong></p>
</div>
<table class="tableblock frame-ends grid-all" style="width: 60%;">
<colgroup>
<col style="width: 25%;">
<col style="width: 25%;">
<col style="width: 25%;">
<col style="width: 25%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">레시피 ID</th>
<th class="tableblock halign-left valign-top">레시피 이름</th>
<th class="tableblock halign-left valign-top">연동 태그</th>
<th class="tableblock halign-left valign-top">태그 값</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">저온</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">탱크1_온도<br>
탱크2_온도<br>
탱크3_온도</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">30</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">표준</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">탱크1_온도<br>
탱크2_온도<br>
탱크3_온도</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">50</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">3</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">고온</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">탱크1_온도<br>
탱크2_온도<br>
탱크3_온도</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">80</p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>레시피 ID 1 적용 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/recipeex1.png" alt="recipeex1" width="45%">
</div>
</div>
<div class="paragraph">
<p><strong>레시피 ID 2 적용 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/recipeex2.png" alt="recipeex2" width="45%">
</div>
</div>
<div class="paragraph">
<p><strong>레시피 ID 3 적용 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/recipeex3.png" alt="recipeex3" width="45%">
</div>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p>예제 프로젝트를 기준으로 설명합니다. 예제 프로젝트에서는 레시피 실행 조건에 '비트 트리거' OFF → ON을 사용하고, 레시피 ID 선택 오브젝트로 '워드 스위치&#8217;를 사용하였으나, 사용자 환경에 맞게 다른 오브젝트를 활용하거나 오브젝트의 조건/효과/동작 설정으로도 활용할 수 있습니다.</p>
</div>
<div class="sect4">
<h5 id="_레시피_설정_2">7.5.2.1. 레시피 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">레시피</b></span> 메뉴를 클릭하여 '레시피' 설정 창을 여십시시오.</p>
</li>
<li>
<p>모델/레시피 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>'레시피 모델 설정' 창이 나타나면 레시피 모델의 이름, 하위 레시피 개수을 설정하십시오.</p>
</li>
<li>
<p>레시피 실행 메뉴의 사용 여부를 체크하십시오. <span class="image"><img src="doc/700_function_setting/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/700_function_setting/images/c.svg" alt="c" width="20px"></span><br>
사용 여부를 체크하면 하위 메뉴인 레시피 실행 조건(다운로드), 레시피 ID 태그가 활성화됩니다.</p>
</li>
<li>
<p>레시피 실행 조건(다운로드) 우측의 <b class="button">설정</b> 버튼을 클릭하여 '레시피 실행 조건' 설정 창을 여십시오.</p>
</li>
<li>
<p>목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 <strong>비트 트리거</strong> 를 조건으로 선택하십시오.</p>
</li>
<li>
<p>레시피 실행 스위치로 사용될 디지털 태그를 선택하고 동작 형태를 'OFF → ON&#8217;으로 선택한 후, <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>레시피 모델 설정 창으로 돌아오면 레시피 ID 태그, 레시피 상태 태그, 설명을 설정하십시오.</p>
</li>
<li>
<p>항목 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 필요한 만큼 항목을 추가하고 이름을 설정하십시오.</p>
</li>
<li>
<p><b class="button">확인</b> 버튼을 클릭하여 레시피 모델 설정을 저장하십시오.</p>
</li>
<li>
<p>모델/레시피 목록에 설정한 레시피 모델과 레시피가 추가된것을 확인하십시오.</p>
</li>
<li>
<p>우측 (레시피 모델명) 목록에서 각 레시피의 값을 설정하십시오.</p>
</li>
<li>
<p>레시피 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_레시피_실행_오브젝트_설정">7.5.2.2. 레시피 실행 오브젝트 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>스위치를 작화할 영역에 클릭·드래그 하여 스위치를 작화하십시오.</p>
</li>
<li>
<p>작화한 스위치를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '스위치/램프' 오브젝트 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭의 스위치를 클릭하고 스위치 종류를 <strong>비트</strong> 로 변경하여 스위치 기능을 활성화하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/sw.png" alt="sw" width="40%"></span><br>
스위치 기능을 활성화하면 하위 메뉴가 나타납니다.</p>
</li>
<li>
<p>태그를 설정하십시오. 레시피 모델 설정 시 지정한 레시피 실행 조건 디지털 태그와 동일한 태그로 설정하십시오.</p>
</li>
<li>
<p>스위치 종류를 <strong>Toggle</strong> 로 설정하십시오.</p>
</li>
<li>
<p>램프 기능을 활성화하여 램프 종류를 <strong>비트</strong> 로 변경하고 태그를 설정하십시오. 스위치에서 설정한 태그와 동일한 태그로 설정하십시오.<br>
램프 기능을 사용하지 않아도 무방하나, 현재 스위치에 설정된 태그의 값을 확인하기 위해서 사용합니다.</p>
</li>
<li>
<p>스위치/램프 모양을 설정하십시오. 모양 리스트에서 모양 설정 하고자 하는 상태의 열을 더블클릭하면 모양 설정 창이 나타납니다. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>설정이 완료되었으면 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_레시피_실행_상태_오브젝트_설정">7.5.2.3. 레시피 실행 상태 오브젝트 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>램프를 작화할 영역에 클릭·드래그 하여 램프를 작화하십시오.</p>
</li>
<li>
<p>작화한 램프를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '스위치/램프' 오브젝트 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭에 램프가 활성화된 상태에서 램프 종류를 <strong>워드</strong> 로 변경하고 상태 개수를 3으로 설정하십시오.</p>
</li>
<li>
<p>태그는 레시피 모델 설정 시 지정한 레시피 상태 태그와 동일한 태그로 설정하십시오.</p>
</li>
<li>
<p>조건에 따른 램프 모양을 설정하십시오. 모양 리스트에서 모양 설정하고자 하는 상태의 열을 더블클릭하면 모양 설정 창이 나타납니다. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>각 모양의 조건 값을 ==0 (레시피 쓰기 완료), ==1 (레시피 쓰기 준비), ==2 (레시피 쓰기 중) 로 설정하십시오.</p>
</li>
<li>
<p>모양 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>램프 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_레시피_id_선택_오브젝트_설정">7.5.2.4. 레시피 ID 선택 오브젝트 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>스위치를 작화할 영역에 클릭·드래그 하여 스위치를 작화하십시오.</p>
</li>
<li>
<p>작화한 스위치를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '스위치/램프' 오브젝트 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭의 스위치를 클릭하고 스위치 종류를 <strong>워드</strong> 로 변경하여 스위치 기능을 활성화하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/sw.png" alt="sw" width="40%"></span><br>
스위치 기능을 활성화하면 하위 메뉴가 나타납니다.<br>
램프 기능을 사용하지 않으려면 램프를 클릭하여 램프 기능을 비활성화 하십시오.</p>
</li>
<li>
<p>태그를 설정하십시오. 레시피 모델 설정 시 지정한 레시피 ID 태그와 동일한 태그로 설정하십시오.</p>
</li>
<li>
<p>값 설정칸에 작화 중인 스위치가 담당할 레시피에 해당하는 ID 번호를 입력하십시오. ID 번호는 '레시피' 설정 창에서 확인하십시오.</p>
</li>
<li>
<p>스위치 모양을 설정하십시오. 모양 리스트에서 모양 설정 하고자 하는 상태의 열을 더블클릭하면 모양 설정 창이 나타납니다. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>설정이 완료되었으면 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
<li>
<p>동일한 방법으로 각 레시피에 해당되는 레시피 ID 선택 스위치를 모두 작화하십시오.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_오브젝트_동작에_레시피_실행_설정">7.5.2.5. 오브젝트 동작에 레시피 실행 설정</h5>
<div class="paragraph">
<p>오브젝트의 동작에 레시피 실행을 설정할 수 있습니다. 오브젝트의 동작에 레시피 실행을 활용하는 방법에 대한 자세한 내용은 <strong>'<a href="#link_run_recipe">10. 레시피 실행</a>'</strong> 을 참조하십시오.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="link_report">7.6. 보고서</h3>
<div class="paragraph">
<p>설정한 보고서 형식에 맞춰 데이터를 인쇄하거나 CSV 파일로 저장합니다.</p>
</div>
<div class="sect3">
<h4 id="_보고서_설정">7.6.1. 보고서 설정</h4>
<div class="paragraph">
<p>보고서 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">보고서</b></span> 에서 할 수 있습니다. 보고서를 클릭하면 '보고서' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/report.png" alt="report" width="80%"></span></p>
</div>
<h5 id="_1_보고서" class="discrete">1. 보고서</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 보고서 그룹 또는 보고서 시트를 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 보고서 그룹 또는 보고서 시트의 이름을 변경합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 보고서 그룹 또는 보고서 시트를 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>추가된 보고서를 목록으로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
보고서
</td>
<td class="hdlist2">
<p>보고서 이름을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
보고서 출력
</td>
<td class="hdlist2">
<p>보고서 출력 방법과 조건을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>보고서 인쇄</strong><br>
보고서 출력 조건이 만족되면 보고서를 인쇄합니다.</p>
</li>
<li>
<p><strong>파일로 저장</strong><br>
보고서 출력 조건이 만족되면 보고서를 파일로 저장합니다. 아래에 지정한 저장 경로에 저장됩니다.<br>
파일 형태는 PDF, 엑셀 형식 파일 중 선택할 수 있습니다.</p>
</li>
<li>
<p><strong>파일 저장 위치</strong><br>
보고서 파일을 저장할 위치를 설정합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하여 경로를 지정합니다.</p>
</li>
<li>
<p><strong>파일 형식 참조</strong><br>
엑셀 형식 파일로 저장하기 선택 시 활성화됩니다. 사전에 만들어둔 엑셀 파일을 양식으로 사용하여 보고서를 생성합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하여 양식으로 사용할 엑셀 파일을 선택합니다.<br>
보고서의 내용은 SCADAMaster-DS의 보고서 기능에서 설정한 내용을 따르며, 각 시트의 디자인만 선택된 엑셀 파일에서 적용합니다. 보고서 시트 이름과 동일한 이름의 엑셀 파일 시트 양식을 가져옵니다. 이름이 같은 시트가 없을 경우 양식을 불러오지 않습니다.<br>
<span class="image"><img src="doc/700_function_setting/images/sheet1.png" alt="sheet1" width="50%"></span> <span class="image"><img src="doc/700_function_setting/images/sheet2.png" alt="sheet2" width="40%"></span></p>
</li>
<li>
<p><strong>보고서 출력 조건</strong><br>
보고서 출력 조건을 설정합니다. <b class="button">설정</b> 버튼을 클릭하면 '출력 조건 설정' 창이 나타납니다. <b class="button">+</b> 버튼을 클릭하여 조건을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 클릭하여 조건 순서를 변경할 수 있습니다.<br>
조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.<br>
설정 범위: 비트 트리거, 논리 비교, 논리 연산, 산술 연산, 일정, 사용자 계정, 사용자 그룹, 사용자 보안 레벨</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
보고서 출력 전/후 동작
</td>
<td class="hdlist2">
<p>보고서 출력에 선행하거나 후행하는 동작을 설정합니다. <b class="button">동작</b> 버튼을 클릭하면 '동작 설정' 창이 나타납니다. 동작 설정 창에서 <b class="button">+</b> 버튼을 눌러 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 눌러 동작 순서를 변경할 수 있습니다. 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_보고서_페이지_설정" class="discrete">2. 보고서 페이지 설정</h5>
<div class="paragraph">
<p>보고서 목록에서 해당 보고서 시트를 더블클릭하면 '보고서 페이지 설정' 창이 나타납니다. 보고서 페이지 설정 창에서 보고서 내용과 양식을 설정합니다. 보고서 내용과 양식을 설정, 저장한 후 설정 창 우측 상단의 <b class="button">×</b> 버튼을 클릭하면 창이 닫힙니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모두 지우기
</td>
<td class="hdlist2">
<p>시트에 입력된 내용을 모두 지웁니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
저장
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
붙여넣기
</td>
<td class="hdlist2">
<p>복사 또는 잘라내기한 내용을 붙여넣기합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
잘라내기
</td>
<td class="hdlist2">
<p>선택한 셀의 내용을 잘라내기합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
복사
</td>
<td class="hdlist2">
<p>선택한 셀의 내용을 복사합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트 설정 메뉴
</td>
<td class="hdlist2">
<p>폰트를 설정합니다.<br>
폰트, 폰트 크기, 셀 색, 글자 색, 굵게, 기울이기, 취소선, 밑줄, 정렬 등을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
셀 병합
</td>
<td class="hdlist2">
<p>선택한 셀을 병합합니다. 내용이 있는 여러 개의 셀을 병합하면, 왼쪽 최상단 값만 남고 나머지 값은 손실됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
셀 분할
</td>
<td class="hdlist2">
<p>선택한 셀을 분할합니다. 선택한 셀이 병합되어 있을 때에만 사용할 수 있습니다. 셀의 내용은 왼쪽 최상단 셀에 입력됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
행 삽입
</td>
<td class="hdlist2">
<p>선택한 셀 위에 행을 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
행 삭제
</td>
<td class="hdlist2">
<p>선택한 셀의 행을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
열 삽입
</td>
<td class="hdlist2">
<p>선택한 셀 왼쪽에 열을 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
열 삭제
</td>
<td class="hdlist2">
<p>선택한 셀의 열을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
테두리
</td>
<td class="hdlist2">
<p>선택한 셀의 테두리를 설정합니다. 테두리를 클릭하면 '테두리' 설정 창이 나타납니다. 선 스타일과 색을 먼저 설정한 후, 해당 선 스타일을 적용할 테두리 위치 버튼을 클릭하면 선 스타일이 적용됩니다. 선 스타일이 잘 적용 되었는지 가운데의 미리보기를 통해 확인하십시오. 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>태그 이름을 불러옵니다. 태그 이름을 함수에 입력할 때 사용합니다. 태그를 클릭하면 '태그' 창이 나타납니다. 태그 창에서 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하면 선택한 셀에 태그 이름이 입력됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
함수
</td>
<td class="hdlist2">
<p>'함수' 선택 창이 나타납니다. 입력할 함수를 검색해서 찾거나 함수 목록에서 선택하여 <b class="button">입력</b> 버튼을 클릭하면 선택한 셀에 함수가 입력됩니다.</p>
<div class="paragraph">
<p><strong>제공 함수</strong></p>
</div>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 50%;">
<col style="width: 50%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">함수</th>
<th class="tableblock halign-left valign-top">설명</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getAvgValue("태그 이름","시작 시간", "종료 시간", "태그 타입")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 시간 동안 태그 값의 평균을 산출합니다.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getMaxValue("태그 이름","시작 시간", "종료 시간", "태그 타입")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 시간 동안 태그 값 중 최대 값을 산출합니다.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getMinValue("태그 이름","시작 시간", "종료 시간", "태그 타입")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 시간 동안 태그 값 중 최소 값을 산출합니다.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getSumValue("태그 이름","시작 시간", "종료 시간", "태그 타입")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 시간 동안 태그 값의 총 합을 산출합니다.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getTagValue("태그 이름")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 태그의 값을 불러옵니다.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getCurrentTime("시간 표시 형식")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">현재 시산을 표시합니다. y (년), M (월), d(일), h(시), m(분), s(초), ., :, -, /, 띄어쓰기를 조합하여 설정합니다.<br>
시간 표시 형식은 '<a href="#link_date_time"> 8.2.12, &#8220;날짜/시간&#8221;</a>' 오브젝트의 <span class="menuseq"><b class="menu">기본</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">형식</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">날짜/시간</b></span> 메뉴를 참고하십시오.</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getCurrentUserID()</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">현재 로그인 된 사용자 ID를 표시합니다.</p></td>
</tr>
</tbody>
</table>
</td>
</tr>
<tr>
<td class="hdlist1">
페이지
</td>
<td class="hdlist2">
<p>'페이지 선택' 창이 나타납니다. 입력할 페이지 이름을 검색해서 찾거나 페이지 목록에서 선택하여 <b class="button">입력</b> 버튼을 클릭하면 선택한 셀에 페이지 이름이 입력됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
인쇄
</td>
<td class="hdlist2">
<p>현재 편집 중인 보고서를 인쇄 미리보기 하거나 인쇄할 수 있습니다. 버튼을 클릭하면 '인쇄 미리보기' 창이 나타납니다. 인쇄 미리보기 창에 대한 자세한 내용은 <strong>'<a href="#print_preview">인쇄 미리보기 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
</table>
</div>
<div id="print_preview" class="exampleblock">
<div class="title">인쇄 미리보기 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Fit width
</td>
<td class="hdlist2">
<p>미리보기의 표시 비율을 화면의 가로 크기에 맞춥니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Fit page
</td>
<td class="hdlist2">
<p>미리보기의 표시 비율을 화면의 세로 크기에 맞춥니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/printpreviewrate.png" alt="printpreviewrate" width="50%"></span>
</td>
<td class="hdlist2">
<p>미리보기의 표시 비율을 퍼센테이지로 설정합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▼</b>을 클릭하여 숫자를 선택하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Zoom out
</td>
<td class="hdlist2">
<p>미리보기의 표시 비율을 축소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Zoom in
</td>
<td class="hdlist2">
<p>미리보기의 표시 비율을 확대합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Portrait
</td>
<td class="hdlist2">
<p>세로형 페이지에 인쇄합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Landscape
</td>
<td class="hdlist2">
<p>가로형 페이지에 인쇄합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
First page
</td>
<td class="hdlist2">
<p>맨 처음 페이지로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Previous page
</td>
<td class="hdlist2">
<p>한 페이지 이전 페이지로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/printpreviewpage.png" alt="printpreviewpage" width="50%"></span>
</td>
<td class="hdlist2">
<p>지정된 페이지로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Next page
</td>
<td class="hdlist2">
<p>한 페이지 다음 페이지로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Last page
</td>
<td class="hdlist2">
<p>맨 마지막 페이지로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Show single page
</td>
<td class="hdlist2">
<p>미리보기에 한 페이지 씩 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Show facing pages
</td>
<td class="hdlist2">
<p>미리보기에 두 페이지 씩 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Show overview of all pages
</td>
<td class="hdlist2">
<p>미리보기에 모든 페이지를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Page setup
</td>
<td class="hdlist2">
<p>페이지를 설정합니다. 용지 크기, 용지 공급 방식, 인쇄 방향, 여백 등을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Print
</td>
<td class="hdlist2">
<p>인쇄합니다. 프린터, 페이지 범위, 매수를 설정하고 <b class="button">인쇄</b> 버튼을 클릭하십시오.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_script">7.7. 스크립트</h3>
<div class="paragraph">
<p>사용자 스크립트를 등록·관리합니다. JavaScript를 지원합니다.</p>
</div>
<div class="sect3">
<h4 id="_스크립트_설정">7.7.1. 스크립트 설정</h4>
<div class="paragraph">
<p>스크립트 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스크립트</b></span> 에서 할 수 있습니다. 스크립트를 클릭하면 '스크립트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/script.png" alt="script"></span></p>
</div>
<h5 id="_1_스크립트_목록" class="discrete">1. 스크립트 목록</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 스크립트를 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 스크립트의 이름을 변경합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 스크립트를 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>추가된 스크립트를 목록으로 표시합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_스크립트_설정_창" class="discrete">2. 스크립트 설정 창</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/hidescript.svg" alt="hidescript" width="30%"></span>
</td>
<td class="hdlist2">
<p>스크립트 목록을 숨깁니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/showscript.svg" alt="showscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>스크립트 목록을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/savescript.svg" alt="savescript" width="30%"></span>
</td>
<td class="hdlist2">
<p>현재 편집 중인 스크립트를 저장합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/saveallscript.svg" alt="saveallscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>모든 스크립트를 저장합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/undoscript.svg" alt="undoscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>한 단계 수정 전 상태로 되돌립니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/redoscript.svg" alt="redoscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>한 단계 수정 후 상태로 되돌립니다. 실행 취소가 된 상태에서만 사용할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/copyscript.svg" alt="copyscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>블록 지정된 내용을 복사합니다.<br>
단축키: Ctrl+C</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pastescript.svg" alt="pastescript" width="30%"></span>
</td>
<td class="hdlist2">
<p>복사된 내용을 붙여넣기 합니다.<br>
단축키: Ctrl+V</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/cutscript.svg" alt="cutscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>블록 지정된 내용을 잘라냅니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/fontscript.png" alt="fontscript" width="70%"></span>
</td>
<td class="hdlist2">
<p>스크립트 편집창의 표시 폰트 크기를 설정합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 1 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/functionscript.svg" alt="functionscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>'함수 선택' 창이 나타납니다. 입력할 함수를 검색해서 찾거나 함수 목록에서 선택하여 <b class="button">입력</b> 버튼을 클릭하면 선택한 셀에 함수가 입력됩니다.</p>
<div class="paragraph">
<p><strong>제공 함수</strong></p>
</div>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 50%;">
<col style="width: 50%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">함수</th>
<th class="tableblock halign-left valign-top">설명</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">setTagValue("태그 명",태그 값)</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 태그에 태그 값 쓰기</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">getTagValue("태그 명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 태그 태그 값 불러오기</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">openPage("페이지명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 페이지 열기</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">closePage("페이지명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 페이지 닫기</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">runDatabaseQuery("서버명.쿼리명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 서버에서 지정된 쿼리 실행</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">runScript("스크립트명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 스크립트 실행</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">stopScript("스크립트명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 스크립트 정지</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">runRecipe("레시피명","레시피명")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 레시피 실행</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">runRecipe("레시피 모델 명",레시피 ID)</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 레시피 모델의 지정된 레시피 실행</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">userLogin("ID","PW")</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 사용자 계정 로그인</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">userLogout("ID") 또는 userLogout()</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 사용자 계정 로그아웃 또는 로그아웃</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">sleep(시간)</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">지정된 시간 동안 지연</p></td>
</tr>
</tbody>
</table>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/tagscript.svg" alt="tagscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>태그 선택창이 나타납니다. 태그 이름을 불러올 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pagescript.svg" alt="pagescript" width="30%"></span>
</td>
<td class="hdlist2">
<p>페이지 선택창이 나타납니다. 페이지 이름을 불러올 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/printscript.svg" alt="printscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>현재 편집 중인 스크립트를 인쇄 미리보기 하거나 인쇄할 수 있습니다. 버튼을 클릭하면 '인쇄 미리보기' 창이 나타납니다. 인쇄 미리보기 창에 대한 자세한 내용은 <strong>'<a href="#print_preview">인쇄 미리보기 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/PDFscript.svg" alt="PDFscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>현재 편집 중인 스크립트를 PDF로 저장합니다. 'PDF로 내보내기' 창이 나타나면 저장 경로와 파일 이름을 설정하고 <b class="button">저장</b> 버튼을 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/validationscript.svg" alt="validationscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>현재 편집 중인 스크립트의 유효성 검사를 실행합니다. 유효성 검사 결과는 하단의 검사 결과 창에 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/validationallscript.svg" alt="validationallscript" width="30%"></span>
</td>
<td class="hdlist2">
<p>모든 스크립트의 유효성 검사를 실행합니다. 유효성 검사 결과는 하단의 검사 결과 창에 나타납니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_3_검사_결과" class="discrete">3. 검사 결과</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
검사 결과
</td>
<td class="hdlist2">
<p>유효성 검사 결과를 표시합니다.</p>
</td>
</tr>
</table>
</div>
</div>
<div class="sect3">
<h4 id="_스크립트_활용">7.7.2. 스크립트 활용</h4>
<div class="paragraph">
<p>스크립트는 여러가지 동작이나 조건에 사용할 수 있습니다. 오브젝트의 동작에 스크립트를 활용하는 방법에 대한 자세한 내용은 <strong>'<a href="#link_run_script">9. 스크립트 실행</a>'</strong> 을 참조하십시오.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="link_animation_editor">7.8. 애니메이션 에디터</h3>
<div class="paragraph">
<p>사용자 애니메이션 파일을 생성하거나 GIF 애니메이션 파일을 추가·편집합니다.</p>
</div>
<div class="sect3">
<h4 id="_애니메이션_설정">7.8.1. 애니메이션 설정</h4>
<div class="paragraph">
<p>애니메이션 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">애니메이션</b></span> 에서 할 수 있습니다. 애니메이션 에디터를 클릭하면 '애니메이션 에디터' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/animation.png" alt="animation" width="80%"></span></p>
</div>
<h5 id="_1_애니메이션_목록" class="discrete">1. 애니메이션 목록</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>애니메이션을 추가합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 애니메이션의 이름을 변경합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 애니메이션을 삭제합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_프레임_편집" class="discrete">2. 프레임 편집</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/backward.svg" alt="backward" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 이미지의 순서를 한 프레임 앞으로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/forward.svg" alt="forward" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 이미지의 순서를 한 프레임 뒤로 이동합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/loadfrompc.svg" alt="loadfrompc" width="30%"></span>
</td>
<td class="hdlist2">
<p>PC에서 이미지를 선택하여 프레임에 추가합니다.<br>
*.bmp, *.jpg, *.jpeg, *.png, *.svg 이미지 파일 선택이 가능합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/loadfromlibrary.svg" alt="loadfromlibrary" width="30%"></span>
</td>
<td class="hdlist2">
<p>라이브러리에서 이미지를 선택하여 프레임에 추가합니다. 클릭하면 '라이브러리 설정&#8217;창이 나타납니다. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 이미지를 프레임에서 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
프레임 목록
</td>
<td class="hdlist2">
<p>해당 애니메이션에 추가된 프레임을 순서대로 표시합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_3_애니메이션_미리보기" class="discrete">3. 애니메이션 미리보기</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기 창
</td>
<td class="hdlist2">
<p>편집중인 애니메이션을 미리보기합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/playani.svg" alt="playani" width="30%"></span>
</td>
<td class="hdlist2">
<p>애니메이션을 1회 재생합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
간격
</td>
<td class="hdlist2">
<p>프레임 사이의 지연 속도를 설정하여 애니메이션 재생 속도를 조절합니다. 프레임 사이의 지연 속도는 설정 값 × 100ms 입니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 1 ~ 9999</p>
</td>
</tr>
<tr>
<td class="hdlist1">
저장
</td>
<td class="hdlist2">
<p>애니메이션 설정 내용을 저장합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_애니메이션_활용">7.8.2. 애니메이션 활용</h4>
<div class="paragraph">
<p>애니메이션 에디터 기능을 사용하여 사용자 애니메이션을 제작하여 화면에 작화할 수 있습니다. 다음은 사용자 애니메이션을 만들고 애니메이션 오브젝트를 작화하여 애니메이션을 사용합니다.</p>
</div>
<div class="sect4">
<h5 id="_사용자_애니메이션_설정">7.8.2.1. 사용자 애니메이션 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">애니메이션 에디터</b></span> 메뉴를 클릭하여 '애니메이션 에디터&#8217;설정 창을 여십시시오.</p>
</li>
<li>
<p>애니메이션 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>애니메이션 목록에서 생성된 애니메이션을 클릭하고 <span class="image"><img src="doc/700_function_setting/images/rename.svg" alt="rename" width="20pt"></span> 버튼을 클릭하여 이름을 수정하십시오.</p>
</li>
<li>
<p>프레임 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/loadfrompc.svg" alt="loadfrompc" width="20pt"></span> 버튼을 클릭하여 애니메이션에 추가할 이미지를 PC에서 불러오거나 , <span class="image"><img src="doc/700_function_setting/images/loadfromlibrary.svg" alt="loadfromlibrary" width="20pt"></span> 버튼을 클릭하여 라이브러리에서 불러오십시오.</p>
</li>
<li>
<p>프레임 목록에서 이미지 순서를 확인하고, <span class="image"><img src="doc/700_function_setting/images/backward.svg" alt="backward" width="20pt"></span>와 <span class="image"><img src="doc/700_function_setting/images/forward.svg" alt="forward" width="20pt"></span> 버튼을 클릭하여 순서를 조정하십시오.</p>
</li>
<li>
<p>아래의 미리보기창에서 <span class="image"><img src="doc/700_function_setting/images/playani.svg" alt="playani" width="20pt"></span> 버튼을 클릭하여 재생 테스트를 하십시오.</p>
</li>
<li>
<p>재생 속도가 느리면 간격 숫자를 작게 설정하고, 재생 속도가 빠르면 간격 숫자를 크게 설정하여 속도를 조절하십시오.</p>
</li>
<li>
<p><b class="button">저장</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p>애니메이션 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_애니메이션_작화">7.8.2.2. 애니메이션 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">애니메이션</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>애니메이션을 작화할 영역에 클릭·드래그 하여 애니메이션을 작화하십시오.</p>
</li>
<li>
<p>작화한 애니메이션을 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>애니메이션 재생 속도 및 조건을 설정하십시오. 경보 목록 설정에 대한 자세한 내용은 <strong>'<a href="#link_animation"> 8.2.2, &#8220;애니메이션&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>애니메이션 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="link_security">7.9. 사용자 보안</h3>
<div class="paragraph">
<p>프로젝트 보안 강화를 위해 사용자 그룹, 사용자 계정 및 보안 레벨 등을 설정·관리합니다.</p>
</div>
<div class="sect3">
<h4 id="_사용자_보안_설정">7.9.1. 사용자 보안 설정</h4>
<div class="paragraph">
<p>사용자 보안 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">사용자 보안</b></span> 에서 할 수 있습니다. 사용자 보안을 클릭하면 '사용자 보안' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/700_function_setting/images/security1.png" alt="security1" width="80%"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_그룹_2" class="discrete">1. 그룹</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>새 사용자 그룹을 추가합니다. 클릭하면 '그룹 추가' 창이 나타납니다.<br>
<strong>그룹 추가 창</strong></p>
<div class="ulist">
<ul>
<li>
<p><strong>그룹</strong><br>
그룹 이름을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
<li>
<p><strong>로그인/로그아웃 동작</strong><br>
해당 그룹의 사용자가 로그인/로그아웃할 때 동작을 설정합니다. <b class="button">동작</b> 버튼을 클릭하면 '동작 설정' 창이 나타납니다. 동작 설정 창에서 <b class="button">+</b> 버튼을 눌러 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 눌러 동작 순서를 변경할 수 있습니다. 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>설명</strong><br>
해당 일정에 대한 설명을 기입합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 그룹의 설정을 수정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 그룹을 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/usertogroup.svg" alt="usertogroup" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 그룹에 포함되는 사용자를 선택합니다. 버튼을 클릭하면 모든 사용자 목록이 나타납니다. 해당 그룹에 배정할 사용자를 선택하거나 선택 해제하면 그룹 내 사용자 목록이 수정됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
그룹 이름
</td>
<td class="hdlist2">
<p>추가된 그룹을 목록으로 표시합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_사용자" class="discrete">2. 사용자</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모든 사용자 보기
</td>
<td class="hdlist2">
<p>사용자 목록에 모든 사용자 계정을 표시합니다.<br>
모든 사용자 보기를 활성화 하면 <span class="image"><img src="doc/700_function_setting/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/700_function_setting/images/c.svg" alt="c" width="20px"></span> 그룹 목록은 사라지고 모든 사용자를 목록에 표시합니다. 그룹 별 사용자 목록을 확인하려면 모든 사용자 보기를 비활성화 <span class="image"><img src="doc/700_function_setting/images/c.svg" alt="c" width="20px"></span> → <span class="image"><img src="doc/700_function_setting/images/unc.svg" alt="unc" width="20px"></span> 하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/security2.png" alt="security2" width="70%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="30%"></span>
</td>
<td class="hdlist2">
<p>사용자를 추가합니다. 버튼을 클릭하면 '사용자 추가' 창이 나타납니다. 사용자 추가에 대한 자세한 내용은 <strong>'<a href="#add_user">사용자 추가 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/edit.svg" alt="edit" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 사용자의 설정을 수정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/del.svg" alt="del" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 사용자를 삭제합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/700_function_setting/images/selectgroup.svg" alt="selectgroup" width="30%"></span>
</td>
<td class="hdlist2">
<p>선택한 사용자가 포함될 그룹을 선택합니다. 버튼을 클릭하면 모든 그룹 목록이 나타납니다. 해당 사용자가 포함될 그룹을 선택하거나 선택 해제하면 그룹 내 사용자 목록이 수정됩니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_기타_메뉴_2" class="discrete">3. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div id="add_user" class="exampleblock">
<div class="title">사용자 추가 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
사용자
</td>
<td class="hdlist2">
<p>사용자 이름을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
보안 레벨
</td>
<td class="hdlist2">
<p>해당 사용자의 사용자 보안 레벨을 설정합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 1 ~ 99<br>
숫자가 클 수록 보안 등급이 올라가며, 사용자 보안 레벨이 같거나 작게 설정된 오브젝트를 사용할 수 있습니다. 예를 들어, 보안 레벨이 5인 사용자는 사용자 보안 레벨 설정이 없거나 보안 레벨 설정이 5 이하인 오브젝트를 조작할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비밀번호
</td>
<td class="hdlist2">
<p>사용자 계정 로그인시 사용할 비밀번호를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비밀번호 확인
</td>
<td class="hdlist2">
<p>입력한 비밀번호를 확인합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
로그아웃 시 비밀번호 확인
</td>
<td class="hdlist2">
<p>로그아웃 시 비밀번호 확인 여부를 설정합니다. 확인 여부에 체크하면 해당 계정 로그아웃 시 비밀번호 입력 창이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
자동 로그아웃 시간
</td>
<td class="hdlist2">
<p>자동 로그아웃 사용 여부와 시간을 설정합니다. 자동 로그아웃을 사용하지 않으려면 '사용 안함&#8217;으로 설정하고, 자동 로그아웃을 사용하려면 자동 로그아웃 대기 시간 값과 시간 단위를 설정하십시오.<br>
설정 범위<br>
시간 값: 0 ~ 99<br>
시간 단위: 분, 시간, 일, 사용 안함</p>
</td>
</tr>
<tr>
<td class="hdlist1">
로그인/로그아웃 동작
</td>
<td class="hdlist2">
<p>해당 사용자가 로그인/로그아웃할 때 동작을 설정합니다. <b class="button">동작</b> 버튼을 클릭하면 '동작 설정' 창이 나타납니다. 동작 설정 창에서 <b class="button">+</b> 버튼을 눌러 동작을 추가하거나, <b class="button">↑ / ↓</b> 버튼을 눌러 동작 순서를 변경할 수 있습니다. 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>해당 일정에 대한 설명을 기입합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_사용자_보안_활용">7.9.2. 사용자 보안 활용</h4>
<div class="paragraph">
<p>사용자 보안 기능을 사용하여 사용자 그룹 별로 표시·조작 가능한 오브젝트를 구분하여 설정할 수 있습니다. 다음은 예제 프로젝트를 작화하는 방법입니다. 사용자 보안을 설정하고, 로그인/로그아웃 스위치 및 조작 오브젝트를 작화하여 사용자 보안 기능을 사용합니다.</p>
</div>
<div class="paragraph">
<p><strong>예제 프로젝트: 사용자 그룹 별 프로젝트 사용</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/securitylevel2.png" alt="securitylevel2" width="60%">
</div>
</div>
<div class="paragraph">
<p><strong>사용자 보안 설정</strong></p>
</div>
<table class="tableblock frame-ends grid-all" style="width: 60%;">
<colgroup>
<col style="width: 33.3333%;">
<col style="width: 33.3333%;">
<col style="width: 33.3334%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">사용자 이름</th>
<th class="tableblock halign-left valign-top">그룹</th>
<th class="tableblock halign-left valign-top">보안 레벨</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Heo</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">설계자</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Kim</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">관리자</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Lee</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">관리자</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Choi</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">실무자</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Lim</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">실무자</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Jung</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">실무자</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
</tr>
</tbody>
</table>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>로그인 한 사용자가 없거나, 보안 레벨 1 사용자 로그인 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/securitylevel1.png" alt="securitylevel1" width="60%">
</div>
</div>
<div class="paragraph">
<p><strong>보안 레벨 2, 3 사용자 로그인 시</strong></p>
</div>
<div class="imageblock">
<div class="content">
<img src="doc/700_function_setting/images/securitylevel2.png" alt="securitylevel2" width="60%">
</div>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p>예제 프로젝트를 기준으로 설명합니다. 예제 프로젝트에서는 로그인한 사용자가 없거나, 보안 레벨 1 사용자 로그인 시 탱크의 온도 현재 값 확인만 가능하며, 보안 레벨 2 또는 3 사용자 로그인 시 탱크 온도의 조작이 가능합니다. 사용자 환경에 맞게 다른 오브젝트를 활용하거나 외부 장치를 사용할 수 있습니다.</p>
</div>
<div class="sect4">
<h5 id="_사용자_보안_설정_2">7.9.2.1. 사용자 보안 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">사용자 보안</b></span> 메뉴를 클릭하여 '사용자 보안' 설정 창을 여십시시오.</p>
</li>
<li>
<p>그룹 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 필요한 만큼 그룹을 설정하십시오.</p>
</li>
<li>
<p>사용자 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/pl.svg" alt="pl" width="20pt"></span> 버튼을 클릭하여 필요한 만큼 사용자를 설정하십시오.</p>
</li>
<li>
<p>그룹 목록 우측 상단에 있는 <span class="image"><img src="doc/700_function_setting/images/usertogroup.svg" alt="usertogroup" width="20pt"></span> 버튼을 클릭하여 선택한 그룹에 사용자를 배정하거나, 사용자 목록 우측 상단에있는 <span class="image"><img src="doc/700_function_setting/images/selectgroup.svg" alt="selectgroup" width="20pt"></span> 버튼을 클릭하여 선택한 사용자가 포함되는 그룹을 선택하십시오.</p>
</li>
<li>
<p>사용자 보안 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_로그인로그아웃_버튼_설정">7.9.2.2. 로그인/로그아웃 버튼 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">사각형</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>버튼을 작화할 영역에 클릭·드래그 하여 버튼을 작화하십시오.</p>
</li>
<li>
<p>작화한 버튼을 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭에서 선/채우기/문자 등 모양을 설정하십시오. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_basic_object"> 8.1, &#8220;기본 오브젝트&#8221;</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>효과/동작 탭에서 조건에 '마우스 이벤트 → 누르기&#8217;를 설정하고, 동작에 '사용자 로그인' 또는 '사용자 로그아웃&#8217;을 설정하십시오.</p>
</li>
<li>
<p>설정이 완료되었으면 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_탱크_온도_현재_값_확인_용_오브젝트_설정">7.9.2.3. 탱크 온도 현재 값 확인 용 오브젝트 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">아날로그 태그</b></span> 메뉴를 클릭하십시오.</p>
</li>
<li>
<p>아날로그 태그를 작화할 영역에 클릭·드래그 하여 아날로그 태그를 작화하십시오.</p>
</li>
<li>
<p>작화한 아날로그 태그를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭에서 값을 표시 할 태그를 설정하십시오.</p>
</li>
<li>
<p>태그 표시/선/채우기/폰트 등 모양을 설정하십시오. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_das"> 8.2.3, &#8220;디지털/아날로그/문자열 태그&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>설정이 완료되었으면 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
</ol>
</div>
</div>
<div class="sect4">
<h5 id="_탱크_온도_조작_용_스위치_설정">7.9.2.4. 탱크 온도 조작 용 스위치 설정</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span> 를 클릭하십시오.</p>
</li>
<li>
<p>스위치를 작화할 영역에 클릭·드래그 하여 스위치를 작화하십시오.</p>
</li>
<li>
<p>작화한 스위치를 더블클릭하거나, 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 을 클릭하여 <strong>스위치/램프 오브젝트 설정 창</strong> 을 여십시오.</p>
</li>
<li>
<p>오브젝트 설정 창 기본 탭의 스위치를 클릭하고 스위치 종류를 <strong>워드</strong> 로 변경하여 스위치 기능을 활성화하십시오.<br>
<span class="image"><img src="doc/700_function_setting/images/sw.png" alt="sw" width="40%"></span><br>
스위치 기능을 활성화하면 하위 메뉴가 나타납니다.<br>
램프 기능을 사용하지 않으려면 램프를 클릭하여 램프 기능을 비활성화 하십시오.</p>
</li>
<li>
<p>스위치 조작과 연동할 태그를 설정하십시오.</p>
</li>
<li>
<p>값 설정칸에 작화 중인 스위치가 쓰기할 값을 입력하십시오.</p>
</li>
<li>
<p>스위치 모양을 설정하십시오. 모양 리스트에서 모양 설정 하고자 하는 상태의 열을 더블클릭하면 모양 설정 창이 나타납니다. 모양 설정에 대한 자세한 내용은 <strong>'<a href="#link_switch_lamp"> 8.2.4, &#8220;스위치/램프&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p>옵션 탭에서 '사용자 보안 레벨&#8217;을 설정하십시오. 해당 오브젝트의 조작 권한을 부여하고 싶은 사용자에 설정된 보안 레벨로 설정합니다.</p>
</li>
<li>
<p>효과 탭에서 조건에 '사용자 그룹 → 그룹 선택', '사용자 계정 → 사용자 선택' 또는 '사용자 보안 레벨 → 레벨 조건&#8217;을 설정하고, 효과에 '보이기&#8217;를 설정하십시오. 해당 그룹, 사용자 또는 레벨의 사용자가 로그인 시 오브젝트가 화면에 표시됩니다.</p>
</li>
<li>
<p>설정이 완료되었으면 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 내용을 저장하고 설정 창을 닫습니다.</p>
</li>
<li>
<p>동일한 방법으로 태그 값에 해당되는 태그 값 쓰기 스위치를 모두 작화하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_오브젝트">8. 오브젝트</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="link_basic_object">8.1. 기본 오브젝트</h3>
<div class="paragraph">
<p>선, 사각형, 원형, 다각형, 다중선, 호, 파이, 현을 작화합니다. 색, 두께, 모양 등을 설정하여 페이지를 꾸밀 수 있으며, 조건, 효과, 동작을 설정할 수 있습니다.</p>
</div>
<div class="sect3">
<h4 id="_기본_오브젝트_종류_및_작화_방법">8.1.1. 기본 오브젝트 종류 및 작화 방법</h4>
<h5 id="_1_선" class="discrete">1. 선</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/line.png" alt="line" width="50%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">선</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">선</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>화면에서 선이 시작되는 위치에서 클릭·드래그 하여 선이 끝나는 위치에서 클릭 해제하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 수직·수평선이 그려집니다.</p>
</li>
<li>
<p>작화한 선을 더블클릭하거나, 선을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>선의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_사각형" class="discrete">2. 사각형</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/rectangle.png" alt="rectangle" width="40%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">사각형</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">사각형</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>사각형을 작화할 위치에 클릭·드래그 하여 사각형을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 사각형을 더블클릭하거나, 사각형을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>사각형의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<h5 id="_3_원형" class="discrete">3. 원형</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/elipse.png" alt="elipse" width="40%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">원형</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">원형</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>원형을 작화할 위치에 클릭·드래그 하여 원을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정원이 그려집니다.</p>
</li>
<li>
<p>작화한 원을 더블클릭하거나, 원을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>원의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_다각형" class="discrete">4. 다각형</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/polygon.png" alt="polygon" width="40%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다각형</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다각형</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>화면을 클릭하면 다각형의 첫번 째 꼭지점이 그려집니다.</p>
</li>
<li>
<p>다른 꼭지점의 위치를 순서대로 클릭하며 꼭지점을 늘리십시오.</p>
</li>
<li>
<p>다각형 꼭지점 추가가 완료되었으면 오른쪽 마우스를 클릭하십시오.</p>
</li>
<li>
<p>꼭지점의 위치를 수정하려면 다각형 오브젝트를 클릭하고 각 꼭지점에 있는 사각형 앵커를 클릭하여 원하는 위치로 드래그 하십시오. 선택된 앵커는 빨간색으로 표시됩니다.</p>
</li>
<li>
<p>작화한 다각형을 더블클릭하거나, 다각형을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>다각형의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_5_다중선" class="discrete">5. 다중선</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/polyline.png" alt="polyline" width="40%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다중선</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다중선</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>화면을 클릭하면 다중선의 시작 지점이 그려집니다.</p>
</li>
<li>
<p>다른 꼭지점의 위치를 순서대로 클릭하며 꼭지점을 늘리십시오.</p>
</li>
<li>
<p>다중선 꼭지점 추가가 완료되었으면 오른쪽 마우스를 클릭하십시오.</p>
</li>
<li>
<p>꼭지점의 위치를 수정하려면 다중선 오브젝트를 클릭하고 각 꼭지점에 있는 사각형 앵커를 클릭하여 원하는 위치로 드래그 하십시오. 선택된 앵커는 빨간색으로 표시됩니다.</p>
</li>
<li>
<p>작화한 다중선을 더블클릭하거나, 다중선을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>다중선의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<h5 id="_6_호" class="discrete">6. 호</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/arc.png" alt="arc" width="25%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">호</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">호</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>화면을 클릭하거나, 클릭·드래그 하여 호를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형에 내접하는 호가 그려집니다.</p>
</li>
<li>
<p>호를 클릭하면 나타나는 사각형 가이드 라인을 조절하여 호의 크기와 위치를 수정하십시오.</p>
</li>
<li>
<p>작화한 호를 더블클릭하거나, 호를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>호의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_7_파이" class="discrete">7. 파이</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/pie.png" alt="pie" width="50%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">파이</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">파이</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>화면을 클릭하거나, 클릭·드래그 하여 파이를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형에 내접하는 파이가 그려집니다.</p>
</li>
<li>
<p>파이를 클릭하면 나타나는 사각형 가이드 라인을 조절하여 파이의 크기와 위치를 수정하십시오.</p>
</li>
<li>
<p>작화한 파이를 더블클릭하거나, 파이를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>파이의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<h5 id="_8_현" class="discrete">8. 현</h5>
<div class="paragraph">
<p><span class="image"><img src="doc/800_drawing/images/chord.png" alt="chord" width="50%"></span></p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">현</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">현</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>화면을 클릭하거나, 클릭·드래그 하여 현을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형에 내접하는 현이 그려집니다.</p>
</li>
<li>
<p>현을 클릭하면 나타나는 사각형 가이드 라인을 조절하여 현의 크기와 위치를 수정하십시오.</p>
</li>
<li>
<p>작화한 현을 더블클릭하거나, 현을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>현의 모양, 조건, 효과, 동작 등을 설정하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect3">
<h4 id="_기본_오브젝트_설정">8.1.2. 기본 오브젝트 설정</h4>
<div class="paragraph">
<p>오브젝트의 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 선을 더블클릭하거나, 선을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/pie_setting.png" alt="pie setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
회전
</td>
<td class="hdlist2">
<p>오브젝트를 회전합니다. 오브젝트가 내접하는 사각형 가이드 라인을 시계 방향으로 회전합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 359</p>
</td>
</tr>
<tr>
<td class="hdlist1">
투명도
</td>
<td class="hdlist2">
<p>투명도를 설정합니다. 숫자가 0에 가까워 질수록 투명해집니다. 바를 조정하거나, 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_2" class="discrete">2. 기본 설정</h5>
<div class="paragraph">
<p>오브젝트 종류에 따라 기본 설정 매뉴가 상이하며, 일부 메뉴는 나타나지 않을 수 있습니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
선
</td>
<td class="hdlist2">
<p>선 및 테두리 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>두께:</strong> 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 20</p>
</li>
<li>
<p><strong>스타일:</strong> 선 스타일을 설정합니다. 선 모양, 선 끝단, 모서리 모양을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>오브젝트 면 채우기 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>패턴:</strong> 패턴을 설정합니다. '채우기 없음&#8217;을 선택하면 면이 투명한 오브젝트가 작화됩니다.</p>
</li>
<li>
<p><strong>패턴 색:</strong> 패턴 색을 설정합니다. 선택한 패턴에 따라 패턴 색이 칠해지는 영역이 상이합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
문자 사용
</td>
<td class="hdlist2">
<p>오브젝트에 문자 표시 여부를 설정합니다.<br>
문자 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 직접 표시할 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>스타일/정렬:</strong> 문자 표시 스타일 및 정렬 방법을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
모퉁이 반경
</td>
<td class="hdlist2">
<p>사각형의 모퉁이를 둥글게 만듭니다. 네 모퉁이의 각 X, Y 시작 지점을 설정하여 부드럽게 연결합니다.<br>
설정 범위<br>
X: 0 ~ 사각형 크기 W<br>
Y: 0 ~ 사각형 크기 H</p>
</td>
</tr>
<tr>
<td class="hdlist1">
각도
</td>
<td class="hdlist2">
<p>오브젝트의 시작 각도와 회전 각도를 설정합니다. 오브젝트가 내접하는 사각형 가이드 라인을 기준으로 시계방향으로 회전합니다. 예를 들어, 시작 각도 60°, 회전 각도 90°인 경우, 사각형 가이드 라인의 회전 핸들(0°)에서 시계 방향으로 60° 회전한 지점에서 오브젝트가 시작되어 90° 더 회전한 지점에서 오브젝트가 끝납니다.<br>
설정 범위: 0 ~ 359</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과동작_설정" class="discrete">3. 효과/동작 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과·동작 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/cea.png" alt="cea" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
동작 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 동작을 설정합니다. 각 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 동작을 추가합니다. 버튼을 클릭하면 추가할 수 있는 동작 목록이 나타납니다. 목록에서 추가할 동작을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 동작의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 동작의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 동작을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_2" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="_고급_오브젝트">8.2. 고급 오브젝트</h3>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
오브젝트 중첩 터치는 지원하지 않습니다. 고급 오브젝트 작화 시, 겹치지 않게 작화하십시오.
</td>
</tr>
</table>
</div>
<div class="sect3">
<h4 id="link_image">8.2.1. 이미지</h4>
<div class="paragraph">
<p>화면에 이미지 오브젝트를 삽입합니다. 이미지를 활용하여 페이지를 꾸밀 수 있으며, 조건, 효과, 동작을 설정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/image.png" alt="image" width="60%"></span></p>
</div>
<div class="sect4">
<h5 id="_이미지_작화">8.2.1.1. 이미지 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">이미지</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">이미지</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>이미지를 작화할 위치에 클릭·드래그 하여 이미지를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>클릭 해제하면 '라이브러리 설정&#8217;창이 나타납니다.</p>
</li>
<li>
<p>'라이브러리' 또는 '사용자&#8217;에서 표시할 이미지를 선택하십시오. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>이미지 선택이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 창이 닫히고 이미지가 작화됩니다.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_이미지_설정">8.2.1.2. 이미지 설정</h5>
<div class="paragraph">
<p>이미지 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 이미지를 더블클릭하거나, 이미지를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/image_setting.png" alt="image setting" width="80%"></span></p>
</div>
<h5 id="_1_오브젝트_설정_2" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
회전
</td>
<td class="hdlist2">
<p>오브젝트를 시계 방향으로 회전합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 359</p>
</td>
</tr>
<tr>
<td class="hdlist1">
투명도
</td>
<td class="hdlist2">
<p>투명도를 설정합니다. 숫자가 0에 가까워 질수록 투명해집니다. 바를 조정하거나, 또는, 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_3" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이미지
</td>
<td class="hdlist2">
<p>이미지 오브젝트에 사용할 이미지를 선택합니다.<br>
라이브러리 이미지일 경우, 이미지 메뉴만 표시되며, 사용자 등록 이미지일 경우 이미지 메뉴와 ID 메뉴가 표시됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>파일 이름 / ID</strong><br>
(상용자 등록 이미지일 경우 활성화)<br>
이미지 선택 방법을 설정합니다. 파일 이름 선택 시 이미지 메뉴가 활성화되며, ID 선택 시 ID 메뉴가 활성화됩니다.</p>
</li>
<li>
<p>이미지: 이미지 파일 이름을 표시하며, 파일을 교체합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/loadfrompc.svg" alt="loadfrompc" width="20pt"></span>: PC에서 이미지를 선택합니다.<br>
*.bmp, *.jpg, *.jpeg, *.png, *.svg 이미지 파일 선택이 가능합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/loadfromlibrary.svg" alt="loadfromlibrary" width="20pt"></span>: 라이브러리에서 이미지를 선택합니다. 클릭하면 '라이브러리 설정&#8217;창이 나타납니다. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</li>
<li>
<p>ID: 이미지 ID로 이미지를 선택합니다.<br>
ID 숫자를 입력하면 해당 ID의 이미지가 미리보기에 표시됩니다. 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
문자 사용
</td>
<td class="hdlist2">
<p>오브젝트에 문자 표시 여부를 설정합니다.<br>
문자 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 직접 표시할 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>스타일/정렬:</strong> 문자 표시 스타일 및 정렬 방법을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div id="library_setting" class="exampleblock">
<div class="title">라이브러리 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
라이브러리
</td>
<td class="hdlist2">
<p>SCADAMaster에서 기본 제공하는 이미지 라이브러리입니다. 버튼, 스위치, 아이콘, 게이지, 그래프, 파이프, 벨브 등 다양한 이미지가 제공됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>찾기</strong><br>
원하는 이미지를 검색할 수 있습니다. 입력 칸에 검색할 단어를 입력하고 <span class="image"><img src="doc/800_drawing/images/search.svg" alt="search" width="20pt"></span> 버튼을 클릭하면 검색 결과가 카테고리에 표시됩니다.</p>
</li>
<li>
<p><strong>카테고리</strong><br>
이미지를 카테고리 별로 분류하여 표시합니다. 카테고리 중 하나를 클릭하면 해당 카테고리에 포함되어 있는 이미지가 우측에 표시됩니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
사용자
</td>
<td class="hdlist2">
<p>사용자가 등록한 이미지 라이브러리입니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>찾기</strong><br>
원하는 이미지를 검색할 수 있습니다. 입력 칸에 검색할 단어를 입력하고 <span class="image"><img src="doc/800_drawing/images/search.svg" alt="search" width="20pt"></span> 버튼을 클릭하면 검색 결과가 카테고리에 표시됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/loadfrompc.svg" alt="loadfrompc" width="30%"></span><br>
PC에서 이미지를 불러옵니다. 파일 선택 창이 나타나면 이미지를 선택하고 <b class="button">열기</b>버튼을 클릭하십시오.<br>
*.bmp, *.jpg, *.jpeg, *.png, *.svg 이미지 파일 선택이 가능합니다.</p>
</li>
<li>
<p><strong>카테고리</strong><br>
이미지를 카테고리 별로 분류하여 표시합니다. 카테고리 중 하나를 클릭하면 해당 카테고리에 포함되어 있는 이미지가 우측에 표시됩니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
</div>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과동작_설정_2" class="discrete">3. 효과/동작 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과·동작 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/cea.png" alt="cea" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
동작 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 동작을 설정합니다. 각 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 동작을 추가합니다. 버튼을 클릭하면 추가할 수 있는 동작 목록이 나타납니다. 목록에서 추가할 동작을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 동작의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 동작의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 동작을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_3" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_animation">8.2.2. 애니메이션</h4>
<div class="paragraph">
<p>화면에 애니메이션 오브젝트를 삽입합니다. 애니메이션을 활용하여 페이지를 꾸밀 수 있으며, 조건, 효과를 설정할 수 있습니다.</p>
</div>
<div class="sect4">
<h5 id="_애니메이션_작화_2">8.2.2.1. 애니메이션 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">애니메이션</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">애니메이션</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>애니메이션을 작화할 위치에 클릭·드래그 하여 애니메이션을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>클릭 해제하면 '애니메이션 선택&#8217;창이 나타납니다. 사용자 애니메이션을 선택하거나 GIF 파일을 불러오십시오.</p>
<div class="ulist">
<ul>
<li>
<p>사용자 애니메이션 선택: 애니메이션 목록에서 제작되어 있는 사용자 애니메이션 파일을 선택합니다. 사용자 애니메이션 제작은 <strong>'<a href="#link_animation_editor"> 7.8, &#8220;애니메이션 에디터&#8221;</a>'</strong> 를 참조하십시오.<br>
미리보기창 아래의 <span class="image"><img src="doc/800_drawing/images/playani.svg" alt="playani" width="20pt"></span> 버튼을 클릭하면 선택한 애니메이션을 재생하여 확인할 수 있습니다.</p>
</li>
<li>
<p>GIF  애니메이션 불러오기: 좌측 상단의 Gif 메뉴를 활성화 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>)하면 <span class="image"><img src="doc/800_drawing/images/recipemodelpl.svg" alt="recipemodelpl" width="20pt"></span> 버튼이 나타납니다. <span class="image"><img src="doc/800_drawing/images/recipemodelpl.svg" alt="recipemodelpl" width="20pt"></span> 버튼을 클릭하여 PC에 저장된 GIF 파일을 불러오십시오.</p>
</li>
</ul>
</div>
</li>
<li>
<p>애니메이션 선택이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오. 설정 창이 닫히고 애니메이션이 작화됩니다.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_애니메이션_설정_2">8.2.2.2. 애니메이션 설정</h5>
<div class="paragraph">
<p>애니메이션 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 애니메이션을 더블클릭하거나, 애니메이션을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/ani_setting.png" alt="ani setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_3" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_4" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
재생 제어
</td>
<td class="hdlist2">
<p>애니메이션의 재생 조건을 설정합니다. 자동 재생하거나 태그 값으로 재생 제어할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동 재생</strong><br>
'자동 재생&#8217;에 체크 시 자동 재생을 사용합니다. 런타임 실행 시 계속 재생합니다.</p>
</li>
<li>
<p><strong>태그 값 제어</strong><br>
'자동 재생&#8217;에 체크하지 않으면 태그 값으로 재생 제어합니다. 디지털 태그 또는 아날로그 태그를 사용할 수 있습니다.</p>
<table class="tableblock frame-ends grid-all stretch">
<colgroup>
<col style="width: 25%;">
<col style="width: 37.5%;">
<col style="width: 37.5%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">태그 종류</th>
<th class="tableblock halign-left valign-top">애니메이션 정지 태그 값</th>
<th class="tableblock halign-left valign-top">애니메이션 재생 태그 값</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">디지털 태그</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">아날로그 태그</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1 ~</p></td>
</tr>
</tbody>
</table>
</li>
<li>
<p><strong>주기</strong><br>
프레임 사이의 지연 속도를 설정하여 애니메이션 재생 속도를 조절합니다. 프레임 사이의 지연 속도는 설정 값 × 100ms 입니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 1 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과·동작 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_4" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_das">8.2.3. 디지털/아날로그/문자열 태그</h4>
<div class="paragraph">
<p>화면에 디지털/아날로그/문자열 태그의 값을 표시하는 디지털 태그 오브젝트, 아날로그 태그 오브젝트, 문자열 태그 오브젝트를 삽입합니다. 오브젝트를 활용하여 태그의 값을 확인할 수 있으며, 조건, 효과, 동작을 설정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/tagobject.png" alt="tagobject" width="60%"></span></p>
</div>
<div class="sect4">
<h5 id="_디지털아날로그문자열_태그_오브젝트_작화">8.2.3.1. 디지털/아날로그/문자열 태그 오브젝트 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">디지털/아날로그/문자열 태그</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">디지털/아날로그/문자열 태그</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>태그 오브젝트를 작화할 위치에 클릭·드래그 하여 태그 오브젝트를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 태그 오브젝트를 더블클릭하거나, 태그 오브젝트를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>태그 오브젝트 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_디지털아날로그문자열_태그_오브젝트_설정">8.2.3.2. 디지털/아날로그/문자열 태그 오브젝트 설정</h5>
<div class="paragraph">
<p>태그 오브젝트 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 태그 오브젝트를 더블클릭하거나, 태그 오브젝트를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/tag_setting.png" alt="tag setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_4" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
회전
</td>
<td class="hdlist2">
<p>오브젝트를 회전합니다. 오브젝트가 내접하는 사각형 가이드 라인을 시계 방향으로 회전합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 359</p>
</td>
</tr>
<tr>
<td class="hdlist1">
투명도
</td>
<td class="hdlist2">
<p>투명도를 설정합니다. 숫자가 0에 가까워 질수록 투명해집니다. 바를 조정하거나, 또는, 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_5" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>값을 표시할 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>종류:</strong> 태그의 종류를 선택합니다. 태그의 종류에 따라 하위 메뉴가 활성화됩니다.<br>
설정 범위: 디지털 태그, 아날로그 태그, 문자열 태그</p>
</li>
<li>
<p><strong>이름:</strong> 값을 표시할 태그를 연동합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
태그 표시 (아날로그 태그)
</td>
<td class="hdlist2">
<p>숫자 표시 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>숫자 형식:</strong> 숫자 형식을 설정합니다.<br>
설정 범위: 2진수, 8진수, 10진수, 16진수, 지수</p>
</li>
<li>
<p><strong>정수 자리수:</strong> 숫자 자리수를 설정합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>0 채우기:</strong> 숫자가 없는 자리를 0으로 표시합니다.</p>
</li>
<li>
<p><strong>소수점 자리수:</strong> 소수점 자리수를 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
태그 표시 (문자열 태그)
</td>
<td class="hdlist2">
<p>문자 표시 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 길이:</strong> 문자열 길이를 설정합니다.<br>
설정 범위: 1 ~ 100</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
선
</td>
<td class="hdlist2">
<p>테두리 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>두께:</strong> 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 20</p>
</li>
<li>
<p><strong>스타일:</strong> 선 스타일을 설정합니다. 선 모양, 선 끝단, 모서리 모양을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>오브젝트 면 채우기 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>패턴:</strong> 패턴을 설정합니다. '채우기 없음&#8217;을 선택하면 면이 투명한 오브젝트가 작화됩니다.</p>
</li>
<li>
<p><strong>패턴 색:</strong> 패턴 색을 설정합니다. 선택한 패턴에 따라 패턴 색이 칠해지는 영역이 상이합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>스타일/정렬:</strong> 문자 표시 스타일 및 정렬 방법을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과동작_설정_3" class="discrete">3. 효과/동작 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과·동작 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/cea.png" alt="cea" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
동작 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 동작을 설정합니다. 각 동작에 대한 자세한 설명은 <strong>'<a href="#link_action"> 8.6, &#8220;동작&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 동작을 추가합니다. 버튼을 클릭하면 추가할 수 있는 동작 목록이 나타납니다. 목록에서 추가할 동작을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 동작의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 동작의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 동작을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_5" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_switch_lamp">8.2.4. 스위치/램프</h4>
<div class="paragraph">
<p>화면에 스위치/램프를 삽입합니다. 스위치/램프를 활용하여 태그의 값을 확인하거나 제어할 수 있으며, 조건, 효과를 설정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/switchlamp.png" alt="switchlamp" width="70%"></span></p>
</div>
<div class="sect4">
<h5 id="_스위치램프_작화">8.2.4.1. 스위치/램프 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스위치/램프</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>스위치/램프를 작화할 위치에 클릭·드래그 하여 스위치/램프를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 스위치/램프를 더블클릭하거나, 스위치/램프 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>스위치/램프 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_스위치램프_설정">8.2.4.2. 스위치/램프 설정</h5>
<div class="paragraph">
<p>스위치/램프 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 스위치/램프를 더블클릭하거나, 스위치/램프 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/switchlamp_setting.png" alt="switchlamp setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_5" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다. <b class="button">← / →</b> 버튼을 클릭하면 다른 상태 모양을 확인할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
회전
</td>
<td class="hdlist2">
<p>오브젝트를 회전합니다. 오브젝트가 내접하는 사각형 가이드 라인을 시계 방향으로 회전합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 359</p>
</td>
</tr>
<tr>
<td class="hdlist1">
투명도
</td>
<td class="hdlist2">
<p>투명도를 설정합니다. 숫자가 0에 가까워 질수록 투명해집니다. 바를 조정하거나, 또는, 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_6" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
램프
</td>
<td class="hdlist2">
<p>태그의 값에 따라서 모양이 변경되는 기능입니다. 램프 기능을 활성화·비활성화하고 세부 내용을 설정하며, 램프 종류에 따라 기능과 하위 메뉴가 달라집니다. 램프의 종류를 선택하고 종류에 맞는 태그를 설정합니다.<br>
태그 메뉴에서 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>비트</strong><br>
디지털 태그의 값에 따라 모양이 변경됩니다.</p>
</li>
<li>
<p><strong>비트 조합</strong><br>
복수의 디지털 태그의 값 조합에 따라 모양이 변경됩니다. 개수는 상태 개수이며, 상태 개수에 따라 필요한 디지털 태그의 개수가 다릅니다.</p>
<table class="tableblock frame-ends grid-all" style="width: 50%;">
<colgroup>
<col style="width: 50%;">
<col style="width: 50%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">상태 개수</th>
<th class="tableblock halign-left valign-top">태그 개수</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">3 ~ 4</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">2</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">5 ~ 8</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">9 ~ 16</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4</p></td>
</tr>
</tbody>
</table>
</li>
<li>
<p><strong>멀티 비트</strong><br>
복수의 디지털 태그를 연동하여 각 태그가 ON 되었을 때 모양이 변경됩니다. 개수는 상태 개수이며, 상태 개수에 따라 디지털 태그를 추가합니다.</p>
</li>
<li>
<p><strong>워드</strong><br>
아날로그 태그의 값 조건에 따라 모양이 변경됩니다. 개수는 상태 개수이며, 상태 개수에 따라 값 조건을 설정할 수 있습니다.</p>
</li>
<li>
<p><strong>사용 안함</strong><br>
램프 기능을 사용하지 않습니다.</p>
</li>
<li>
<p><strong>모양 없음</strong><br>
램프 기능을 사용하지 않으며, 스위치를 사용해도 모양을 사용하지 않습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
스위치
</td>
<td class="hdlist2">
<p>태그의 값을 버튼으로 제어하는 기능입니다. 램프 기능을 활성화·비활성화하고 세부 내용을 설정하며, 램프 종류에 따라 기능과 하위 메뉴가 달라집니다. 램프의 종류를 선택하고 종류에 맞는 태그를 설정합니다.<br>
태그 메뉴에서 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>모멘터리</strong><br>
스위치가 눌러있는 동안 태그에 값을 전송합니다. 복수의 디지털 태그·아날로그 태그 등록이 가능하며, 스위치가 눌러있는 동안 각 태그에 설정된 값을 전송합니다.</p>
<div class="ulist">
<ul>
<li>
<p>횟수: 스위치 누름 상태에서 값을 전송하는 횟수입니다. 설정한 주기마다 설정한 횟수만큼 전송합니다. 0으로 설정 시 무제한 전송합니다.<br>
설정 범위: 0 ~ 65535</p>
</li>
<li>
<p>주기: 값 전송 주기를 설정합니다. 설정 값 × 100ms 시간 만큼 대기 후 값을 전송합니다.<br>
설정 범위: 1 ~ 65535</p>
</li>
<li>
<p>Press 값: 스위치 누름 상태일 때 전송할 값입니다.</p>
</li>
<li>
<p>Release 값: 스위치 누름 해제 상태일 때 전송할 값입니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>비트</strong><br>
디지털 태그의 값을 제어합니다.</p>
<div class="ulist">
<ul>
<li>
<p>Set: 디지털 태그의 값을 0에서 1로 변경합니다.</p>
</li>
<li>
<p>Reset: 디지털 태그의 값을 1에서 0으로 변경합니다.</p>
</li>
<li>
<p>Toggle: 디지털 태그의 값을 1 ↔ 0 전환합니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>워드</strong><br>
아날로그 태그의 값을 제어합니다. 스위치가 눌려지면 설정한 값을 전송합니다.</p>
</li>
<li>
<p><strong>명령어</strong><br>
명령어를 실행합니다.</p>
</li>
<li>
<p><strong>페이지</strong><br>
페이지를 열고 닫거나 페이지 전환을 합니다.</p>
<div class="ulist">
<ul>
<li>
<p>페이지 열기: 지정한 페이지를 엽니다.</p>
</li>
<li>
<p>페이지 닫기: 지정한 페이지를 닫습니다.</p>
</li>
<li>
<p>페이지 전환: 지정한 페이지를 표시합니다.</p>
</li>
<li>
<p>이전 페이지 열기: 이전 페이지로 돌아갑니다.</p>
</li>
<li>
<p>다음 페이지 열기: 다음 페이지로 돌아갑니다. 이전 페이지 열기를 사용하여 이전 페이지로 되돌아 갔을 경우에만 사용 가능합니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>사용 안함</strong><br>
스위치 기능을 사용하지 않습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
모양
</td>
<td class="hdlist2">
<p>조건 개수만큼 모양을 설정합니다. 모양 목록에서 각 조건 행을 더블클릭하면 조건에 따른 모양을 설정할 수 있습니다. 모두 적용 열의 <span class="image"><img src="doc/800_drawing/images/shapecopy1.svg" alt="shapecopy1" width="20pt"></span> 버튼을 클릭하면 해당 조건의 모양 설정을 모든 조건에 적용하며, <span class="image"><img src="doc/800_drawing/images/shapecopy2.svg" alt="shapecopy2" width="20pt"></span> 버튼을 클릭하면 해당 조건의 문자 설정을 모든 조건에 적용합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>사각형</strong><br>
사각형 모양의 스위치/램프를 작화하며, 선, 채우기 등을 설정하여 모양을 변경합니다.<br>
사각형 모양 설정에 대한 자세한 내용은 <strong>'<a href="#setting_rectangleSL">사각형 스위치/램프 설정 창</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p><strong>이미지</strong><br>
이미지로 스위치/램프를 작화합니다.<br>
이미지 설정에 대한 자세한 내용은 <strong>'<a href="#setting_imageSL">이미지 스위치/램프 설정 창</a>'</strong> 를 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div id="setting_rectangleSL" class="exampleblock">
<div class="title">사각형 스위치/램프 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
선
</td>
<td class="hdlist2">
<p>선 및 테두리 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>두께:</strong> 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 20</p>
</li>
<li>
<p><strong>스타일:</strong> 선 스타일을 설정합니다. 선 모양, 선 끝단, 모서리 모양을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>오브젝트 면 채우기 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>패턴:</strong> 패턴을 설정합니다. '채우기 없음&#8217;을 선택하면 면이 투명한 오브젝트가 작화됩니다.</p>
</li>
<li>
<p><strong>패턴 색:</strong> 패턴 색을 설정합니다. 선택한 패턴에 따라 패턴 색이 칠해지는 영역이 상이합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
문자 사용
</td>
<td class="hdlist2">
<p>오브젝트에 문자 표시 여부를 설정합니다.<br>
문자 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 직접 표시할 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>스타일/정렬:</strong> 문자 표시 스타일 및 정렬 방법을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
모퉁이 반경
</td>
<td class="hdlist2">
<p>사각형의 모퉁이를 둥글게 만듭니다. 네 모퉁이의 각 X, Y 시작 지점을 설정하여 부드럽게 연결합니다.<br>
설정 범위<br>
X: 0 ~ 사각형 크기 W<br>
Y: 0 ~ 사각형 크기 H</p>
</td>
</tr>
<tr>
<td class="hdlist1">
조건
</td>
<td class="hdlist2">
<p>해당 모양이 표시될 조건을 표시·설정합니다. 워드 램프일 경우에만 조건 설정이 활성화됩니다. '논리 비교&#8217;가 기본 조건 설정 방법입니다. 논리 비교에 대한 자세한 내용은 <strong>'<a href="#logic_comparison">2. 논리 비교</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<div id="setting_imageSL" class="exampleblock">
<div class="title">이미지 스위치/램프 설정 창</div>
<div class="content">
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이미지
</td>
<td class="hdlist2">
<p>이미지 파일 이름을 표시하며, 파일을 교체합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/loadfrompc.svg" alt="loadfrompc" width="20pt"></span>: PC에서 이미지를 선택합니다.<br>
*.bmp, *.jpg, *.jpeg, *.png, *.svg 이미지 파일 선택이 가능합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/loadfromlibrary.svg" alt="loadfromlibrary" width="20pt"></span>: 라이브러리에서 이미지를 선택합니다. 클릭하면 '라이브러리 설정&#8217;창이 나타납니다. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>투명도: 투명도를 설정합니다. 숫자가 0에 가까워 질수록 투명해집니다. 바를 조정하거나, 또는, 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 100</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
문자 사용
</td>
<td class="hdlist2">
<p>오브젝트에 문자 표시 여부를 설정합니다.<br>
문자 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 직접 표시할 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>스타일/정렬:</strong> 문자 표시 스타일 및 정렬 방법을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건
</td>
<td class="hdlist2">
<p>해당 모양이 표시될 조건을 표시·설정합니다. 워드 램프일 경우에만 조건 설정이 활성화됩니다. '논리 비교&#8217;가 기본 조건 설정 방법입니다. 논리 비교에 대한 자세한 내용은 <strong>'<a href="#logic_comparison">2. 논리 비교</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
</table>
</div>
</div>
</div>
<h5 id="_3_옵션_설정" class="discrete">3. 옵션 설정</h5>
<div class="paragraph">
<p>스위치 기능 사용 시 옵션 탭이 활성화됩니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
터치 시 음원 재생
</td>
<td class="hdlist2">
<p>스위치 터치 시 소리 재생 여부를 설정하며 소리 파일을 선택합니다. 소리 재생 여부를 체크하면 소리 파일 찾기 버튼 <b class="button">&#8230;&#8203;</b>이 활성화됩니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하여 소리 파일을 불러오십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
터치 시 색 반전
</td>
<td class="hdlist2">
<p>스위치 터치 시 색이 반전되어 표시됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
사용자 보안 레벨
</td>
<td class="hdlist2">
<p>설정한 사용자 보안 레벨 이상의 사용자만 해당 스위치를 사용할 수 있습니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
인터락
</td>
<td class="hdlist2">
<p>인터락 조건이 만족되는 경우 스위치의 사용을 제한합니다. 조건 목록에 조건을 추가합니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_효과_설정" class="discrete">4. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/cesl.png" alt="cesl" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_5_기타_메뉴" class="discrete">5. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
</div>
<div class="sect4">
<h5 id="_스위치램프_상태_미리보기">8.2.4.3. 스위치/램프 상태 미리보기</h5>
<div class="paragraph">
<p>SCADAMaster-DS 상에서 스위치/램프 상태 별 화면을 미리보기 할 수 있습니다.<br>
<span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 에서 확인할 상태를 선택하면 작화 중인 화면에 스위치/램프가 해당 상태로 표시됩니다.<br>
상태 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_alarm_list">8.2.5. 경보 목록</h4>
<div class="paragraph">
<p>경보 발생 이력을 확인할 수 있는 경보 목록을 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/alarmlist.png" alt="alarmlist"></span></p>
</div>
<div class="sect4">
<h5 id="_경보_목록_작화">8.2.5.1. 경보 목록 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보 목록</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보 목록</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>경보 목록을 작화할 위치에 클릭·드래그 하여 경보 목록을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 경보 목록을 더블클릭하거나, 경보 목록을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>경보 목록 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_경보_목록_설정">8.2.5.2. 경보 목록 설정</h5>
<div class="paragraph">
<p>경보 목록 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 경보 목록을 더블클릭하거나, 경보 목록을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
경보 목록 작화 전 경보 설정이 선행되어야 합니다. 경보 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">경보</b></span> 메뉴에서 합니다. 경보 설정에 대한 자세한 내용은 <strong>'<a href="#link_alarm"> 7.3, &#8220;경보&#8221;</a>'</strong> 을 참조하십시오.<br>
<span class="image"><img src="doc/800_drawing/images/alarmlist_setting.png" alt="alarmlist setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_6" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_7" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
경보 그룹
</td>
<td class="hdlist2">
<p>경보 목록에 표시할 경보 그룹을 선택합니다. 선택한 경보 그룹에 속한 경보의 이력만 경보 목록에 기록됩니다. 그룹 명 앞의 체크박스에 체크하여 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 레벨
</td>
<td class="hdlist2">
<p>경보 목록에 표시할 경보 레벨을 선택합니다. 선택한 경보 레벨에 해당되는 경보의 이력만 경보 목록에 기록됩니다. 레벨 앞의 체크박스에 체크하여 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 목록 열 항목
</td>
<td class="hdlist2">
<p>경보 목록에 표시할 내용을 선택합니다. 각 항목 앞의 체크박스에 체크하여 선택하며, 항목 선택 후 <b class="button">↑ / ↓</b> 버튼을 클릭하여 순서를 변경할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
제어 버튼 설정
</td>
<td class="hdlist2">
<p>경보 목록에 추가할 제어 버튼을 선택합니다. 각 버튼 앞의 체크박스에 체크하여 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
경보 리스트 테이블 설정
</td>
<td class="hdlist2">
<p>경보 목록의 기타 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>테이블 헤더 표시:</strong> 각 열의 헤더를 표시합니다.</p>
</li>
<li>
<p><strong>제어 버튼 표시:</strong> 제어 버튼을 사용합니다.</p>
</li>
<li>
<p><strong>경보 발생 시 실시간 알람 추가:</strong> 새 경보 발생 시 실시간으로 목록에 추가합니다.</p>
</li>
<li>
<p><strong>경보 발생 시 아래 행에 알람 추가:</strong> 새 경보 발생 시 아래 행에 알람을 추가합니다. 이 항목을 사용하지 않으면 새 경보 발생 시 첫 번째 행에 알람을 추가합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
색/시간 설정
</td>
<td class="hdlist2">
<p>색/시간을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 각 알람 상태에 따른 표시 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>날짜/시간 형식:</strong> 날짜/시간 표시 형식을 설정합니다. 박스 우측의 <b class="button">▼</b>을 클릭하여 표시 형식을 선택하십시오. 표시 형식을 선택하면 박스 위에 미리보기가 표시됩니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_효과_설정_2" class="discrete">4. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_5_기타_메뉴_2" class="discrete">5. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_trend">8.2.6. 트렌드</h4>
<div class="paragraph">
<p>화면에 태그값의 변화 추이를 보여주는 꺾은선 그래프를 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/trend.png" alt="trend" width="80%"></span></p>
</div>
<div class="sect4">
<h5 id="_트렌드_작화">8.2.6.1. 트렌드 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">트렌드</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">트렌드</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>트렌드를 작화할 위치에 클릭·드래그 하여 트렌드를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 트렌드를 더블클릭하거나, 트렌드를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>트렌드 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_트렌드_설정">8.2.6.2. 트렌드 설정</h5>
<div class="paragraph">
<p>트렌드 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 트렌드를 더블클릭하거나, 트렌드를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/trend_setting.png" alt="trend setting"></span></p>
</div>
<h5 id="_1_오브젝트_설정_7" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_8" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
오른쪽으로
</td>
<td class="hdlist2">
<p>시간의 흐름에 따른 새 데이터가 차트 우측에 누적됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
왼쪽으로
</td>
<td class="hdlist2">
<p>시간의 흐름에 따른 새 데이터가 차트 좌측에 누적됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
트렌드
</td>
<td class="hdlist2">
<p>데이터 수집에 관련된 항목을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>데이터 보존 기간</strong><br>
트렌드 데이터 보존 기간을 설정합니다. 기간 값과 기간 단위를 설정하십시오.<br>
설정 범위<br>
기간 값: 1 ~ 99<br>
기간 단위: 시간, 일, 개월, 년</p>
</li>
<li>
<p><strong>설정</strong><br>
그래프 표시 시간과 주기를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>그래프 표시 시간: 설정한 시간 동안의 최신 데이터를 그래프에 표시합니다. 시간축 (X축) 표시 범위가 됩니다.<br>
설정 범위: 0 ~ 99 시간, 0 ~ 59 분, 0 ~ 59 초</p>
</li>
<li>
<p>데이터 수집 주기 (×100ms): 데이터 수집 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 데이터 값을 수집합니다.<br>
설정 범위: 0 ~ 9999</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
그래프
</td>
<td class="hdlist2">
<p>그래프 내용에 관련된 항목을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>그래프</strong><br>
트렌드에 표시될 데이터 항목을 추가·관리합니다. 목록에서 항목을 선택하고 아래 '세부 설정&#8217;에서 세부 내용을 설정할 수 있습니다. 항목은 24개까지 추가할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 항목을 추가합니다. 버튼을 클릭하면 '태그' 창이 나타납니다. 태그 목록에서 추가할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 태그를 삭제합니다.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>세부 설정</strong><br>
각 항목에 대한 세부 내용을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>태그 이름: 감시할 태그를 표시하거나 변경합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p>값 범위: 태그 값 범위를 설정합니다. '자동&#8217;에 체크하면 태그의 데이터 종류에 따라 최대 값/최소 값이 자동으로 입력됩니다. '자동&#8217;에 체크하지 않으면 최소 값/최대 값을 입력할 수 있습니다. 최대 값/최소 값 입력 범위는 해당 태그의 데이터 종류에 따라 입력 범위가 상이합니다. 데이터 종류에 따른 입력 범위에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
값 범위를 자동으로 설정하면 태그 값에 따라 그래프의 Y축 범위가 변경됩니다. Y축 값을 특정 범위로 고정하려면 최대 값/최소 값 범위를 설정하십시오.
</td>
</tr>
</table>
</div>
</li>
<li>
<p>그래프 종류: 그래프의 선 종류를 설정합니다.<br>
설정 범위<br>
선: 꺾은선 그래프로 표시됩니다.<br>
단계 선: 계단형 그래프로 표시됩니다.<br>
점: 점 그래프로 표시됩니다.</p>
</li>
<li>
<p>색: 그래프 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>두께: 그래프 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 10</p>
</li>
<li>
<p>축 표시: Y축 표시 여부를 설정합니다.</p>
</li>
<li>
<p>설명: 해당 항목에 대한 설명을 기입합니다. Y축의 제목으로 사용됩니다.<br>
설정 범위 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
축
</td>
<td class="hdlist2">
<p>데이터 축 (Y축), 시간 축 (X축)의 세부 내용을 설정합니다.<br>
<strong>1. 데이터 축</strong></p>
<div class="ulist">
<ul>
<li>
<p><strong>주 격자</strong><br>
주 격자에 대한 세부 사항을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>개수: 주 격자의 개수를 설정합니다.<br>
설정 범위: 1 ~ 99</p>
</li>
<li>
<p>격자 표시: 주 격자 표시 여부를 설정합니다.</p>
</li>
<li>
<p>스타일: 주 격자의 선 스타일을 설정합니다.</p>
</li>
<li>
<p>두께: 주 격자의 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 10</p>
</li>
<li>
<p>색: 주 격자의 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>라벨 사용: 라벨 사용 여부를 설정합니다.</p>
</li>
<li>
<p>데이터 형태: 데이터 형태를 설정합니다.</p>
</li>
<li>
<p>폰트: 라벨의 폰트를 설정합니다.</p>
</li>
<li>
<p>크기: 라벨의 폰트 크기를 설정합니다.<br>
설정 범위: 5 ~ 4000</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>보조 격자</strong><br>
보조 격자에 대한 세부 사항을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>개수: 주 격자 사이에 들어갈 보조 격자의 개수를 설정합니다.<br>
설정 범위: 1 ~ 99</p>
</li>
<li>
<p>격자 표시: 보조 격자 표시 여부를 설정합니다.</p>
</li>
<li>
<p>스타일: 보조 격자의 선 스타일을 설정합니다.</p>
</li>
<li>
<p>두께: 보조 격자의 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 10</p>
</li>
<li>
<p>색: 보조 격자의 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>폰트</strong><br>
축 제목의 폰트를 설정합니다.<br>
폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
축
</td>
<td class="hdlist2">
<p>데이터 축 (Y축), 시간 축 (X축)의 세부 내용을 설정합니다.<br>
<strong>2. 시간 축</strong></p>
<div class="ulist">
<ul>
<li>
<p><strong>주 격자</strong><br>
주 격자에 대한 세부 사항을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>개수: 주 격자의 개수를 설정합니다.<br>
설정 범위: 1 ~ 99</p>
</li>
<li>
<p>격자 표시: 주 격자 표시 여부를 설정합니다.</p>
</li>
<li>
<p>스타일: 주 격자의 선 스타일을 설정합니다.</p>
</li>
<li>
<p>두께: 주 격자의 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 10</p>
</li>
<li>
<p>색: 주 격자의 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>라벨 사용: 라벨 사용 여부를 설정합니다.</p>
</li>
<li>
<p>데이터 형태: 데이터 형태를 설정합니다.</p>
</li>
<li>
<p>폰트: 라벨의 폰트를 설정합니다.</p>
</li>
<li>
<p>크기: 라벨의 폰트 크기를 설정합니다.<br>
설정 범위: 5 ~ 4000</p>
</li>
<li>
<p>색: 라벨 폰트의 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>제목</strong><br>
축 제목을 설정합니다. 제목 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴와 폰트 메뉴가 활성화됩니다. 직접 제목을 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>폰트</strong><br>
축 제목의 폰트를 설정합니다.<br>
폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
제목
</td>
<td class="hdlist2">
<p>트렌드의 제목을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>제목</strong><br>
트렌드의 제목을 설정합니다. 제목 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴와 폰트 메뉴가 활성화됩니다. 직접 제목을 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>폰트</strong><br>
축 제목의 폰트를 설정합니다.<br>
폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
프레임
</td>
<td class="hdlist2">
<p>오브젝트의 프레임 배경 색과 차트 영역의 배경 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>패널</strong><br>
오브젝트 전체 프레임의 색과 외곽선을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>배경색: 프레임의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>외곽선: 외곽선의 종류와 색을 설정합니다. 외곽선 스타일을 선택하고 책을 설정하십시오. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>차트 배경</strong></p>
<div class="ulist">
<ul>
<li>
<p>배경색: 차트 영역의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>외곽선: 외곽선의 종류와 색을 설정합니다. 외곽선 스타일을 선택하고 책을 설정하십시오. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범례/도구 모음
</td>
<td class="hdlist2">
<p>범례와 도구 모음의 표시 여부와 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>범례</strong><br>
항목 구분을 위한 범례를 표시합니다. 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴와 폰트 메뉴가 활성화됩니다.</p>
<div class="ulist">
<ul>
<li>
<p>위치: 범례를 표시할 위치를 설정합니다.</p>
</li>
<li>
<p>배경 사용: 범례 영역의 배경 사용 여부를 설정합니다.</p>
</li>
<li>
<p>배경색: 범례 영역의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>테두리: 범례 영역의 테두리 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>폰트</strong><br>
범례의 폰트를 설정합니다.<br>
폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</li>
<li>
<p><strong>도구 모음</strong><br>
도구 모음을 표시합니다. 사용 여부를 체크하고 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 표시 위치를 설정하십시오.<br>
<strong>도구 모음 메뉴</strong></p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/stop.svg" alt="stop" width="20pt"></span>: 모니터링 시작/정지</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/backback.svg" alt="backback" width="20pt"></span>: 설정한 최대 모니터링 시간만큼 앞으로 이동</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/back.svg" alt="back" width="20pt"></span>: 설정한 최대 모니터링 시간의 1/5 시간 만큼 앞으로 이동</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/next.svg" alt="next" width="20pt"></span>: 설정한 최대 모니터링 시간의 1/5 시간 만큼 뒤로 이동</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/nextnext.svg" alt="nextnext" width="20pt"></span>: 설정한 최대 모니터링 시간만큼 뒤로 이동</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/+.svg" alt="+" width="20pt"></span>: X축 40% 확대</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/-.svg" alt=" " width="20pt"></span>: X축 40% 축소</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/refresh.svg" alt="refresh" width="20pt"></span>: 그래프 초기화</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/trendsetting.svg" alt="trendsetting" width="20pt"></span>: 그래프 설정 (선 색 변경, Y축 표시 여부 설정, 데이터 표시 여부)</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_2" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_6" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_chart">8.2.7. 차트</h4>
<div class="paragraph">
<p>화면에 여러 개의 태그 값을 비교·분석할 수 있는 차트를 삽입합니다. 차트의 종류에는 막대형·선형·분포형·원형·도넛형 차트가 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/chart.png" alt="chart"></span></p>
</div>
<div class="sect4">
<h5 id="_차트_작화">8.2.7.1. 차트 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">차트</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">차트</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>차트를 작화할 위치에 클릭·드래그 하여 차트를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 차트를 더블클릭하거나, 차트를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>차트 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_차트_설정">8.2.7.2. 차트 설정</h5>
<div class="paragraph">
<p>차트 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 차트를 더블클릭하거나, 차트를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/chart_setting.png" alt="chart setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_8" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_9" class="discrete">2. 기본 설정</h5>
<div class="paragraph">
<p>차트의 종류를 선택하고 세부 내용을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Bar
</td>
<td class="hdlist2">
<p>막대형 차트를 작화합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Line/Scatter
</td>
<td class="hdlist2">
<p>선형/분포형 차트를 작화합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Pie/Donut
</td>
<td class="hdlist2">
<p>원형/도넛형 차트를 작화합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_1_공통" class="discrete">2-1. 공통</h5>
<div class="paragraph">
<p>차트의 일반 사항을 설정합니다.</p>
</div>
<div class="paragraph">
<p><strong>1. 제목</strong></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
제목
</td>
<td class="hdlist2">
<p>차트의 제목을 설정합니다. 제목 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴와 폰트 메뉴가 활성화됩니다. 직접 제목을 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
제목 폰트
</td>
<td class="hdlist2">
<p>축 제목의 폰트를 설정합니다.<br>
폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>2. 프레임</strong></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
패널
</td>
<td class="hdlist2">
<p>오브젝트 전체 프레임의 색과 외곽선을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>선 스타일:</strong> 외곽선의 종류를 설정합니다.</p>
</li>
<li>
<p><strong>선 색:</strong> 외곽선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>배경 색:</strong> 프레임의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
배경
</td>
<td class="hdlist2">
<p>차트 영역의 배경 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>선 스타일:</strong> 외곽선의 종류를 설정합니다.</p>
</li>
<li>
<p><strong>선 색:</strong> 외곽선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>배경색:</strong> 차트 영역의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="paragraph">
<p><strong>3. 범례</strong></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
범례
</td>
<td class="hdlist2">
<p>항목 구분을 위한 범례를 표시합니다. 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴와 폰트 메뉴가 활성화됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>위치:</strong> 범례를 표시할 위치를 설정합니다.</p>
</li>
<li>
<p><strong>배경 사용:</strong> 범례 영역의 배경 사용 여부를 설정합니다.</p>
</li>
<li>
<p><strong>배경 색:</strong> 범례 영역의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>외곽선 색:</strong> 범례 영역의 테두리 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범례 폰트
</td>
<td class="hdlist2">
<p>범례의 폰트를 설정합니다.<br>
폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_2_막대" class="discrete">2-2. 막대</h5>
<div class="paragraph">
<p>막대형 차트의 막대 종류와 축을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
막대 종류
</td>
<td class="hdlist2">
<p>막대형 차트의 종류를 선택합니다.<br>
<span class="image"><img src="doc/800_drawing/images/barcharttype.png" alt="barcharttype"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
X축 카테고리 설정
</td>
<td class="hdlist2">
<p>X축에 표시되는 카테고리를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 카테고리를 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 카테고리를 삭제합니다.</p>
</li>
<li>
<p><strong>카테고리 이름:</strong> 각 항목의 카테고리 이름을 더블클릭하면 이름을 변경할 수 있습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
카테고리 라벨
</td>
<td class="hdlist2">
<p>카테고리 라벨의 표시 여부와 스타일을 설정합니다. 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 하위 메뉴가 활성화되면 폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Y축 값 설정
</td>
<td class="hdlist2">
<p>Y축에 표시되는 값을 설정합니다. (백분율형 차트는 Y축 값이 0 ~ 100 고정이므로 해당 매뉴의 설정이 비활성화됩니다.)</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 태그 값에 맞춰 자동으로 최소 값 ~ 최대 값 범위가 산정됩니다.</p>
</li>
<li>
<p><strong>고정값:</strong> 사용자가 최소 값 ~ 최대 값 범위를 입력하여 지정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_3_막대_시리즈" class="discrete">2-3. 막대 시리즈</h5>
<div class="paragraph">
<p>막대 시리즈를 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
막대 시리즈 세트 설정
</td>
<td class="hdlist2">
<p>각 카테고리 별 포함되는 막대를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 막대 시리즈 세트를 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 막대 시리즈 세트를 삭제합니다.</p>
</li>
<li>
<p><strong>막대 세트 이름:</strong> 각 항목의 막대 세트 이름을 더블클릭하면 이름을 변경할 수 있습니다.</p>
</li>
<li>
<p><strong>색:</strong> 해당 막대 시리즈 세트의 막대 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
값 설정
</td>
<td class="hdlist2">
<p>선택한 막대 시리즈 세트가 나타내는 값을 카테고리 별로 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>고정값</strong><br>
고정값을 차트에 표시합니다. 값 입력 타입을 '고정값&#8217;으로 선택한 후, 우측 입력칸에 직접 값을 입력합니다.</p>
</li>
<li>
<p><strong>태그</strong><br>
선택된 태그의 값을 차트에 표시합니다. 값 입력 타입을 '태그&#8217;로 선택하면 '태그' 선택 창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오. 태그 설정에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_4_선분포" class="discrete">2-4. 선/분포</h5>
<div class="paragraph">
<p>선형 차트/분포형 차트의 축을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
X축 카테고리 설정
</td>
<td class="hdlist2">
<p>X축에 표시되는 카테고리를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 카테고리를 추가합니다. 버튼을 클릭하면 '태그&#8217;창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오. 태그 설정에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 카테고리를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
카테고리 라벨
</td>
<td class="hdlist2">
<p>카테고리 라벨의 표시 여부와 스타일을 설정합니다. 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 하위 메뉴가 활성화되면 폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
Y축 값 설정
</td>
<td class="hdlist2">
<p>Y축에 표시되는 값을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 태그 값에 맞춰 자동으로 최소 값 ~ 최대 값 범위가 산정됩니다.</p>
</li>
<li>
<p><strong>고정값:</strong> 사용자가 최소 값 ~ 최대 값 범위를 입력하여 지정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_2_5_선분포_시리즈" class="discrete">2-5. 선/분포 시리즈</h5>
<div class="paragraph">
<p>막대 시리즈를 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
세부 설정
</td>
<td class="hdlist2">
<p>선/분포형 차트의 세부 내용을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>이름:</strong> 이름을 설정합니다.</p>
</li>
<li>
<p><strong>종류:</strong> 차트의 종류를 설정합니다.</p>
</li>
<li>
<p><strong>색:</strong> 선 또는 분포의 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>두께:</strong> 선 또는 분포의 두께를 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_6_원형_조각" class="discrete">2-6. 원형 조각</h5>
<div class="paragraph">
<p>원형 차트/도넛형 차트의 조각을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조각
</td>
<td class="hdlist2">
<p>조각의 수와 각 조각이 나타내는 값을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조각을 추가합니다. 버튼을 클릭하면 '태그&#8217;창이 나타납니다. 태그 목록에서 매칭할 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오. 태그 설정에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 를 참조하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 조각을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
라벨
</td>
<td class="hdlist2">
<p>조각 별 라벨을 설정합니다. 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 하위 메뉴가 활성화되면 라벨 위치, 선 길이, 폰트, 폰트 크기, 글자 색, 굵게, 기울이기, 취소선, 밑줄 등을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
모양
</td>
<td class="hdlist2">
<p>조각 별 색과 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 조각 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>분리:</strong> 체크하면 해당 조각을 설정된 분리 거리만큼 중심에서 분리합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
외곽선
</td>
<td class="hdlist2">
<p>조각 별 외곽선을 설정합니다. 선 스타일, 두께, 색을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_7_원형도넛형" class="discrete">2-7. 원형/도넛형</h5>
<div class="paragraph">
<p>차트 스타일을 설정합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
세부 설정
</td>
<td class="hdlist2">
<p>원형/도넛형 차트의 세부 스타일을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>크기:</strong> 프레임 크기 대비 차트의 크기를 설정합니다.</p>
</li>
<li>
<p><strong>시작 각도:</strong> 차트가 시작되는 각도를 설정합니다.</p>
</li>
<li>
<p><strong>끝 각도:</strong> 차트가 끝나는 각도를 설정합니다.</p>
</li>
<li>
<p><strong>가운데 구멍:</strong> 도넛형 차트의 모양을 설정합니다. 0%로 설정 시, 원형 그래프가 되며, 숫자가 높아질 수록 도넛형 차트의 중심의 구멍이 커집니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_3" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_7" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_edit_box">8.2.8. 에디트 박스</h4>
<div class="paragraph">
<p>사용자가 직접 값을 입력할 수 있는 에디트 박스를 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/editbox.png" alt="editbox"></span></p>
</div>
<div class="sect4">
<h5 id="_에디트_박스_작화">8.2.8.1. 에디트 박스 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">에디트 박스</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">에디트 박스</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>에디트 박스를 작화할 위치에 클릭·드래그 하여 에디트 박스를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 에디트 박스를 더블클릭하거나, 에디트 박스를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>에디트 박스 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_에디트_박스_설정">8.2.8.2. 에디트 박스 설정</h5>
<div class="paragraph">
<p>에디트 박스 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 에디트 박스를 더블클릭하거나, 에디트 박스를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/editbox_setting.png" alt="editbox setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_9" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_10" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>에디트 박스를 통해 값을 수정할 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>종류:</strong> 태그의 종류를 선택합니다.<br>
설정 범위: 디지털 태그, 아날로그 태그, 문자열 태그</p>
</li>
<li>
<p><strong>이름:</strong> 값을 표시할 태그를 연동합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
옵션
</td>
<td class="hdlist2">
<p>에디트 박스의 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>가상 키보드:</strong> 태그 값 입력 시 가상 키보드를 사용합니다.</p>
</li>
<li>
<p><strong>비밀번호 모드:</strong> 입력한 값을 *로 표시합니다.</p>
</li>
<li>
<p><strong>문자 최대 길이:</strong> 최대 입력 가능 길이를 설정합니다.<br>
설정 범위: 1 ~ 100</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>면 채우기 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_4" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_8" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_radio_button">8.2.9. 라디오 버튼</h4>
<div class="paragraph">
<p>그룹 박스 내 아이템 중 원하는 항목을 선택할 수 있는 라디오 버튼을 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/radiobutton.png" alt="radiobutton" width="50%"></span></p>
</div>
<div class="sect4">
<h5 id="_라디오_버튼_작화">8.2.9.1. 라디오 버튼 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">라디오 버튼</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">라디오 버튼</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>라디오 버튼을 작화할 위치에 클릭·드래그 하여 라디오 버튼을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 라디오 버튼을 더블클릭하거나, 라디오 버튼을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>라디오 버튼 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_라디오_버튼_설정">8.2.9.2. 라디오 버튼 설정</h5>
<div class="paragraph">
<p>라디오 버튼 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 라디오 버튼을 더블클릭하거나, 라디오 버튼을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/radiobutton_setting.png" alt="radiobutton setting"></span></p>
</div>
<h5 id="_1_오브젝트_설정_10" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_11" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
목록 설정
</td>
<td class="hdlist2">
<p>라디오 버튼의 내용을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>종류:</strong> 라디오 버튼의 정렬 방향을 설정합니다.</p>
</li>
<li>
<p><strong>그룹 이름:</strong> 해당 라디오 버튼의 그룹 이름을 설정합니다. 직접 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정합니다. 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>항목 목록:</strong> 라디오 버튼의 선택 항목을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 항목을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 항목을 삭제합니다.</p>
</li>
<li>
<p>값: 해당 항목이 선택되면 태그로 전송할 값을 설정합니다. 모든 항목의 값은 중복될 수 없습니다.</p>
</li>
<li>
<p>항목 이름: 항목의 이름을 설정합니다.</p>
</li>
<li>
<p>문자열 테이블 사용: 체크 시, 항목 이름에 문자열 테이블을 사용하며, 우측 숫자 설정 칸에서 문자 ID를 선택합니다.</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>라디오 버튼으로 선택한 값을 전송할 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>종류:</strong> 태그의 종류를 선택합니다. 아날로그 태그만 사용할 수 있습니다.</p>
</li>
<li>
<p><strong>이름:</strong> 태그를 연동합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>면 채우기 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>그룹 이름과 항목의 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_5" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_9" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_check_box">8.2.10. 체크 박스</h4>
<div class="paragraph">
<p>체크/비 체크 형태로 데이터를 관리할 수 있는 체크 박스를 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/checkbox.png" alt="checkbox" width="20%"></span></p>
</div>
<div class="sect4">
<h5 id="_체크_박스_작화">8.2.10.1. 체크 박스 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">체크 박스</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">체크 박스</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>체크 박스를 작화할 위치에 클릭·드래그 하여 체크 박스를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 체크 박스를 더블클릭하거나, 체크 박스를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>체크 박스 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_체크_박스_설정">8.2.10.2. 체크 박스 설정</h5>
<div class="paragraph">
<p>체크 박스 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 체크 박스를 더블클릭하거나, 체크 박스를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/checkbox_setting.png" alt="checkbox setting"></span></p>
</div>
<h5 id="_1_오브젝트_설정_11" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_12" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>체크 박스로 선택한 값을 전송할 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>종류:</strong> 태그의 종류를 표시합니다. 디지털 태그만 사용할 수 있습니다.</p>
</li>
<li>
<p><strong>이름:</strong> 태그를 연동합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
체크 박스 이미지
</td>
<td class="hdlist2">
<p>체크 박스 이미지를 설정합니다. 기본 이미지가 적용되어 있으며, 변경을 원하면 우측 <span class="image"><img src="doc/800_drawing/images/loadfrompc.svg" alt="loadfrompc" width="20pt"></span> 버튼과 <span class="image"><img src="doc/800_drawing/images/loadfromlibrary.svg" alt="loadfromlibrary" width="20pt"></span> 버튼을 클릭하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/loadfrompc.svg" alt="loadfrompc" width="20pt"></span>: PC에서 이미지를 선택합니다.<br>
*.bmp, *.jpg, *.jpeg, *.png, *.svg 이미지 파일 선택이 가능합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/loadfromlibrary.svg" alt="loadfromlibrary" width="20pt"></span>: 라이브러리에서 이미지를 선택합니다. 클릭하면 '라이브러리 설정&#8217;창이 나타납니다. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>면 채우기 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
문자 사용
</td>
<td class="hdlist2">
<p>문자 표시 여부를 설정합니다.<br>
문자 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 직접 표시할 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_6" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_10" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_combo_box">8.2.11. 콤보 박스</h4>
<div class="paragraph">
<p>아이템 리스트를 드롭하여 원하는 항목을 선택하는 콤보 박스를 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/combobox.png" alt="combobox" width="40%"></span></p>
</div>
<div class="sect4">
<h5 id="_콤보_박스_작화">8.2.11.1. 콤보 박스 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">콤보 박스</b></span>를 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">콤보 박스</b></span>를 클릭하십시오.</p>
</li>
<li>
<p>콤보 박스를 작화할 위치에 클릭·드래그 하여 콤보 박스를 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 콤보 박스를 더블클릭하거나, 콤보 박스를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>콤보 박스 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_콤보_박스_설정">8.2.11.2. 콤보 박스 설정</h5>
<div class="paragraph">
<p>콤보 박스 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 콤보 박스를 더블클릭하거나, 콤보 박스를 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/combobox_setting.png" alt="combobox setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_12" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_2_기본_설정_13" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
목록 설정
</td>
<td class="hdlist2">
<p>콤보 박스의 내용을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>항목 목록:</strong> 콤보 박스의 선택 항목을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 항목을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 항목을 삭제합니다.</p>
</li>
<li>
<p>값: 해당 항목이 선택되면 태그로 전송할 값을 설정합니다. 모든 항목의 값은 중복될 수 없습니다.</p>
</li>
<li>
<p>항목 이름: 항목의 이름을 설정합니다.</p>
</li>
<li>
<p>문자열 테이블 사용: 체크 시, 항목 이름에 문자열 테이블을 사용하며, 우측 숫자 설정 칸에서 문자 ID를 선택합니다.</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>콤보 박스로 선택한 값을 전송할 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>종류:</strong> 태그의 종류를 표시합니다. 아날로그 태그만 사용할 수 있습니다.</p>
</li>
<li>
<p><strong>이름:</strong> 태그를 연동합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>면 채우기 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>항목의 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_7" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_11" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_date_time">8.2.12. 날짜/시간</h4>
<div class="paragraph">
<p>날짜와 시간을 표시하는 날짜/시간 오브젝트를 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/datetime.png" alt="datetime" width="40%"></span></p>
</div>
<div class="sect4">
<h5 id="_날짜시간_작화">8.2.12.1. 날짜/시간 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">날짜/시간</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">날짜/시간</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>날짜/시간을 작화할 위치에 클릭·드래그 하여 날짜/시간을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 날짜/시간을 더블클릭하거나, 날짜/시간을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>날짜/시간 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_날짜시간_설정">8.2.12.2. 날짜/시간 설정</h5>
<div class="paragraph">
<p>날짜/시간 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 날짜/시간을 더블클릭하거나, 날짜/시간을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/datetime_setting.png" alt="datetime setting"></span></p>
</div>
<h5 id="_1_오브젝트_설정_13" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_14" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
형식
</td>
<td class="hdlist2">
<p>날짜/시간의 표시 형식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>모드:</strong> 표시할 정보를 선택합니다.</p>
</li>
<li>
<p><strong>시간:</strong> 시간 표시 형식을 선택합니다.</p>
</li>
<li>
<p><strong>날짜/시간:</strong> 날짜/시간 표시 형식을 설정합니다. 목록에서 표시 형식을 선택하십시오. 표시 형식을 선택하면 박스 위에 미리보기가 표시됩니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
선
</td>
<td class="hdlist2">
<p>테두리 모양을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p><strong>두께:</strong> 선 두께를 설정합니다.<br>
설정 범위: 1 ~ 20</p>
</li>
<li>
<p><strong>스타일:</strong> 선 스타일을 설정합니다. 선 모양, 선 끝단, 모서리 모양을 설정합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>면 채우기 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>문자 사용 시, 폰트 표시 방법을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_8" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_12" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_daq_table">8.2.13. DAQ 테이블</h4>
<div class="paragraph">
<p>설정된 태그의 데이터 변동 추이를 실시간으로 표시하는 DAQ 테이블을 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/daqtable.png" alt="daqtable" width="60%"></span></p>
</div>
<div class="sect4">
<h5 id="_daq_테이블_작화">8.2.13.1. DAQ 테이블 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">DAQ 테이블</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">DAQ 테이블</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>DAQ 테이블을 작화할 위치에 클릭·드래그 하여 DAQ 테이블을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 DAQ 테이블을 더블클릭하거나, DAQ 테이블을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>DAQ 테이블 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_daq_테이블_설정">8.2.13.2. DAQ 테이블 설정</h5>
<div class="paragraph">
<p>DAQ 테이블 설정은 '오브젝트' 설정 창에서 할 수 있습니다. DAQ 테이블을 더블클릭하거나, DAQ 테이블을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
DAQ 테이블 작화 전 데이터 수집 설정이 선행되어야 합니다. 데이터 수집 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">태그</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">데이터 수집</b></span> 메뉴에서 합니다. 데이터 수집에 대한 자세한 내용은 <strong>'<a href="#link_daq"> 7.1, &#8220;데이터 수집&#8221;</a>'</strong> 을 참조하십시오.<br>
<span class="image"><img src="doc/800_drawing/images/daqtable_setting.png" alt="daqtable setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_14" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_15" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
DAQ 테이블
</td>
<td class="hdlist2">
<p>DAQ 테이블에 표시할 DAQ모델과 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>모델:</strong> DAQ 테이블에 표시할 모델과 태그를 선택합니다. 박스 우측의 <b class="button">▼</b>을 클릭하여 모델을 선택하십시오. DAQ 모델을 선택하면 아래 목록에 DAQ 모델에 등록된 태그들이 표시됩니다. 태그 중 DAQ 테이블에 표시할 태그를 체트하면 선택된 태그 목록에 추가됩니다.</p>
</li>
<li>
<p><strong>선택된 태그 목록:</strong> DAQ 테이블에 표시할 모델을 목록으로 표시합니다.<br>
<b class="button">↑ / ↓</b> 버튼을 클릭하여 표시 순서를 변경할 수 있습니다. 목록 상위에 있는 태그 부터 DAQ 테이블 좌측 열에 표시됩니다.</p>
</li>
<li>
<p><strong>이름:</strong> 해당 열의 헤딩을 설정합니다.</p>
</li>
<li>
<p><strong>갱신 주기:</strong> DAQ 테이블의 데이터 갱신 주기를 설정합니다.<br>
설정 범위<br>
시간 값: 1 ~ 99<br>
시간 단위: 초, 분, 시</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
DAQ 테이블 설정
</td>
<td class="hdlist2">
<p>DAQ 테이블의 세부 내용을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>테이블 헤더 설정:</strong> DAQ 테이블에 헤더 표시 여부를 설정합니다.</p>
</li>
<li>
<p><strong>제어 버튼 표시:</strong> DAQ 테이블의 제어 버튼을 표시합니다.<br>
<span class="image"><img src="doc/800_drawing/images/daqtablecb.png" alt="daqtablecb" width="80%"></span></p>
<div class="ulist">
<ul>
<li>
<p>Start/Stop: 업데이트 시작/정지</p>
</li>
<li>
<p>Pre 2 Step: 2페이지 이전 페이지로 이동</p>
</li>
<li>
<p>Prev: 이전 페이지로 이동</p>
</li>
<li>
<p>Next: 다음 페이지로 이동</p>
</li>
<li>
<p>Next 2 Step: 2페이지 다음 페이지로 이동</p>
</li>
</ul>
</div>
</li>
<li>
<p><strong>날짜/시간 열 추가:</strong> 날짜/시간 열의 추가 여부를 설정합니다. 표의 첫 번째 열에 날짜/시간 열이 추가됩니다.</p>
</li>
<li>
<p><strong>데이터를 테이블 하단에 추가:</strong> 데이터 업데이트 시, 새 데이터를 아래 행에 추가합니다. 이 항목을 사용하지 않으면 데이터 갱신 시 첫 번째 행에 새 데이터를 추가합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
테이블 헤더 설정
</td>
<td class="hdlist2">
<p>테이블 헤더의 폰트와 배경 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트 색과 크기를 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.<br>
폰트 크기 설정 범위: 5 ~ 20</p>
</li>
<li>
<p><strong>배경색:</strong> 헤더의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
테이블 설정
</td>
<td class="hdlist2">
<p>테이블 헤더의 폰트와 배경 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트 색과 크기를 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.<br>
폰트 크기 설정 범위: 5 ~ 20</p>
</li>
<li>
<p><strong>배경색:</strong> 헤더의 배경 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
날짜/시간 형식
</td>
<td class="hdlist2">
<p>날짜/시간 표시 형식을 설정합니다. 박스 우측의 <b class="button">▼</b>을 클릭하여 표시 형식을 선택하십시오. 표시 형식을 선택하면 박스 위에 미리보기가 표시됩니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_9" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_13" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect3">
<h4 id="link_data_table">8.2.14. 데이터 테이블</h4>
<div class="paragraph">
<p>설정된 태그의 값을 쓰기/읽기 할 수 있는 데이터 테이블을 삽입합니다.<br>
<span class="image"><img src="doc/800_drawing/images/datatable.png" alt="datatable" width="70%"></span></p>
</div>
<div class="sect4">
<h5 id="_데이터_테이블_작화">8.2.14.1. 데이터 테이블 작화</h5>
<div class="olist arabic">
<ol class="arabic">
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">데이터 테이블</b></span>을 선택하거나 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">고급 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">데이터 테이블</b></span>을 클릭하십시오.</p>
</li>
<li>
<p>데이터 테이블을 작화할 위치에 클릭·드래그 하여 데이터 테이블을 작화하십시오. <b class="button">Shift</b> 키를 누른 채로 드래그하면 정사각형이 그려집니다.</p>
</li>
<li>
<p>작화한 데이터 테이블을 더블클릭하거나, 데이터 테이블을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하여 '오브젝트' 설정 창을 여십시오.</p>
</li>
<li>
<p>데이터 테이블 설정이 완료되었으면 하단의 <b class="button">확인</b> 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect4">
<h5 id="_데이터_테이블_설정">8.2.14.2. 데이터 테이블 설정</h5>
<div class="paragraph">
<p>데이터 테이블 설정은 '오브젝트' 설정 창에서 할 수 있습니다. 데이터 테이블을 더블클릭하거나, 데이터 테이블을 선택하고 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">설정</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">설정</b></span> 메뉴를 클릭하면 '오브젝트' 설정 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/datatable_setting.png" alt="datatable setting"></span></p>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_1_오브젝트_설정_15" class="discrete">1. 오브젝트 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
미리보기
</td>
<td class="hdlist2">
<p>설정 중인 내용을 적용한 오브젝트의 모양을 미리보기로 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이름
</td>
<td class="hdlist2">
<p>오브젝트의 이름을 설정합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>오브젝트의 종류를 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>오브젝트의 위치를 설정합니다. 페이지 상 좌표를 지정하면 해당 위치에 오브젝트의 좌측 최상단이 위치합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
X: -1500 ~ 3420<br>
Y: -1500 ~ 2580</p>
</td>
</tr>
<tr>
<td class="hdlist1">
크기
</td>
<td class="hdlist2">
<p>오브젝트의 크기를 설정합니다.<br>
설정 범위 (프로젝트 해상도 1920×1080 기준, 해상도에 따라 상이)<br>
W: 1 ~ 4920<br>
H: 1 ~ 4080</p>
</td>
</tr>
<tr>
<td class="hdlist1">
설명
</td>
<td class="hdlist2">
<p>오브젝트에 대한 설명을 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_기본_설정_16" class="discrete">2. 기본 설정</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
테이블
</td>
<td class="hdlist2">
<p>테이블 형태를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>열/행:</strong> 데이터 테이블에 표시할 열/행의 개수를 설정합니다. 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.</p>
</li>
<li>
<p><strong>열 헤더 숨기기:</strong> 해당 항목에 체크하면 열 헤더를 표시하지 않습니다.</p>
</li>
<li>
<p><strong>행 헤더 숨기기:</strong> 해당 항목에 체크하면 행 헤더를 표시하지 않습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 테이블
</td>
<td class="hdlist2">
<p>데이터 테이블의 세부 내용을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>CSV 불러오기:</strong> 저장된 데이터 테이블 CSV 파일을 불러옵니다. '데이터 테이블 CSV 파일 열기' 창이 나타나면 CSV 파일을 선택하고 <b class="button">열기</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p><strong>CSV로 내보내기:</strong> 설정된 데이터 테이블 설정 내용을 CSV 파일로 내보냅니다. '데이터 테이블 CSV 파일 저장' 창이 나타나면 저장 경로와 파일 이름을 설정하고 <b class="button">저장</b> 버튼을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/del.svg" alt="del" width="20pt"></span>: 선택한 데이터 셀의 내용을 삭제합니다.</p>
</li>
<li>
<p><strong>열/행 헤딩 셀:</strong> 각 셀을 선택하여 내용을 수정합니다. 헤딩 셀을 선택하면 우측 아래쪽에 '문자 사용' 메뉴가 나타납니다.</p>
</li>
<li>
<p><strong>데이터 셀:</strong> 각 셀을 선택하여 내용을 수정합니다. 데이터 셀을 선택하면 우측 아래쪽에 '태그' 메뉴가 나타납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
데이터 테이블설정 후 CSV로 내보내기 하면 아래와 같이 CSV 파일이 생성됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/datatablecsv.png" alt="datatablecsv" width="70%"></span>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="dlist">
<dl>
<dt class="hdlist1">폰트</dt>
<dd>
<p>헤더와 데이터 셀의 폰트를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>폰트:</strong> 폰트와 크기를 설정합니다.<br>
폰트 크기 설정 범위: 5 ~ 4000</p>
</li>
<li>
<p><strong>색:</strong> 폰트 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</dd>
<dt class="hdlist1">채우기</dt>
<dd>
<p>헤더와 데이터 셀의 채우기 색을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>색:</strong> 채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
</ul>
</div>
</dd>
<dt class="hdlist1">문자 사용</dt>
<dd>
<p>'데이터 테이블' 메뉴에서 헤더 셀을 선택하면 나타납니다. 헤더 셀의 문자 표시 여부를 설정합니다.<br>
문자 사용 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다. 직접 표시할 문자를 입력하거나 문자열 테이블을 사용할 수 있습니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</dd>
<dt class="hdlist1">태그</dt>
<dd>
<p>'데이터 테이블' 메뉴에서 데이터 셀을 선택하면 나타납니다. 태그를 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>이름:</strong> 태그를 연동합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 원하는 태그를 선택하고 <b class="button">선택</b> 버튼을 클릭하십시오.</p>
</li>
</ul>
</div>
</dd>
</dl>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_효과_설정_10" class="discrete">3. 효과 설정</h5>
<div class="paragraph">
<p>한 오브젝트에 여러 개의 효과 조건을 설정할 수 있습니다. 좌측의 조건 그룹 목록에서 그룹을 선택하면 우측의 설정 영역에서 해당 그룹의 세부 설정 내용을 확인·수정할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/ce.png" alt="ce" width="80%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
조건 그룹 목록
</td>
<td class="hdlist2">
<p>추가한 조건 그룹을 목록 형태로 표시합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 새 조건 그룹을 추가합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/copy.svg" alt="copy" width="20pt"></span>: 선택한 조건 그룹을 복제합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건 그룹의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건 그룹의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건 그룹을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
조건 설정
</td>
<td class="hdlist2">
<p>추가한 조건을 목록 형태로 표시하며, 추가·편집할 수 있습니다. 각 조건에 대한 자세한 설명은 <strong>'<a href="#link_condition"> 8.4, &#8220;조건&#8221;</a>'</strong> 을 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>논리:</strong> 그룹 내 조건이 만족되는 조건을 설정합니다.<br>
And: 모든 조건이 만족하는 경우 효과·동작 실행<br>
Or: 조건 중 하나라도 만족하는 경우 효과·동작 실행</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 조건을 추가합니다. 버튼을 클릭하면 추가할 수 있는 조건 목록이 나타납니다. 목록에서 추가할 조건을 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 조건의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 조건의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 조건을 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
효과 설정
</td>
<td class="hdlist2">
<p>조건이 만족되었을 때 나타나는 시각 효과를 설정합니다. 각 효과에 대한 자세한 설명은 <strong>'<a href="#link_effect"> 8.5, &#8220;효과&#8221;</a>'</strong> 를 참조하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><span class="image"><img src="doc/800_drawing/images/pl.svg" alt="pl" width="20pt"></span>: 효과을 추가합니다. 버튼을 클릭하면 추가할 수 있는 효과 목록이 나타납니다. 목록에서 추가할 효과를 클릭하십시오.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/up.svg" alt="up" width="20pt"></span>: 선택한 효과의 순서를 위로 이동합니다.</p>
</li>
<li>
<p><span class="image"><img src="doc/800_drawing/images/down.svg" alt="down" width="20pt"></span>: 선택한 효과의 순서를 아래로 이동합니다.</p>
</li>
<li>
<p>×: 해당 효과를 삭제합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_4_기타_메뉴_14" class="discrete">4. 기타 메뉴</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
확인
</td>
<td class="hdlist2">
<p>설정 내용이 저장되고 창이 닫힙니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>설정을 취소합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
적용
</td>
<td class="hdlist2">
<p>수정된 내용을 저장합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_오브젝트_편집_및_정렬">8.3. 오브젝트 편집 및 정렬</h3>
<h5 id="_1_실행취소다시실행" class="discrete">1. 실행취소/다시실행</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
실행취소
</td>
<td class="hdlist2">
<p>가장 마지막 동작 (작업 내역 패널에서 가장 마지막에 있는 동작)을 취소하고 한 단계 이전 상태로 되돌립니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">클립보드</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">실행취소</b></span> 클릭</p>
</li>
<li>
<p><b class="button">Ctrl+z</b></p>
</li>
<li>
<p>작화 중인 페이지 여백에서 오른쪽 마우스 클릭 &gt; 실행취소 클릭</p>
</li>
<li>
<p>'작업 내역' 패널의 작업 내역 목록에서 돌아갈 상태 더블 클릭</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
다시실행
</td>
<td class="hdlist2">
<p>실행 취소했던 동작을 다시 실행합니다. 실행 취소 한 상태에서만 사용 가능합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">클립보드</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">다시실행</b></span> 클릭</p>
</li>
<li>
<p><b class="button">Ctrl+Shift+z</b></p>
</li>
<li>
<p>작화 중인 페이지 여백에서 오른쪽 마우스 클릭 &gt; 다시실행 클릭</p>
</li>
<li>
<p>'작업 내역' 패널의 작업 내역 목록에서 돌아갈 상태 더블 클릭</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_2_복사붙여넣기잘라내기" class="discrete">2. 복사/붙여넣기/잘라내기</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
복사
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 복사합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">클립보드</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">복사</b></span> 클릭</p>
</li>
<li>
<p><b class="button">Ctrl+c</b></p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
붙여넣기
</td>
<td class="hdlist2">
<p>복사하거나 잘라내기한 오브젝트를 화면에 붙여넣기합니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">클립보드</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">붙여넣기</b></span> 클릭</p>
</li>
<li>
<p><b class="button">Ctrl+v</b></p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
잘라내기
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 화면에서 잘라냅니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">클립보드</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">잘라내기</b></span> 클릭</p>
</li>
<li>
<p><b class="button">Ctrl+x</b></p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_오브젝트_선택" class="discrete">3. 오브젝트 선택</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
한 오브젝트 선택
</td>
<td class="hdlist2">
<p>작화 중인 화면에 있는 오브젝트 중 하나를 선택합니다.<br>
선택된 오브젝트는 테두리에 사각형 가이드 라인이 표시됩니다.</p>
<div class="ulist">
<ul>
<li>
<p>화면에서 선택할 오브젝트를 클릭</p>
</li>
<li>
<p>'오브젝트' 패널의 오브젝트 목록에서 선택할 오브젝트를 클릭</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
복수의 오브젝트 선택
</td>
<td class="hdlist2">
<p>작화 중인 화면에 있는 오브젝트 중 여러 개를 선택합니다.<br>
선택된 오브젝트는 테두리에 사각형 가이드 라인이 표시됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><b class="button">Shift</b> 키를 누른 채로 오브젝트 클릭</p>
</li>
<li>
<p>선택할 오브젝트의 전체가 포함되도록 해당 영역을 클릭·드래그</p>
</li>
<li>
<p>'오브젝트' 패널의 오브젝트 목록에서 <b class="button">Shift</b> 키를 누른 채로 오브젝트 클릭</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
전체 오브젝트 선택
</td>
<td class="hdlist2">
<p>작화 중인 화면에 있는 모든 오브젝트를 선택합니다.<br>
선택된 오브젝트는 테두리에 사각형 가이드 라인이 표시됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">선택</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">모두 선택</b></span> 또는 <span class="menuseq"><b class="menu">오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기본 오브젝트</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">모두 선택</b></span> 클릭</p>
</li>
<li>
<p><b class="button">Ctrl+a</b></p>
</li>
<li>
<p>마우스 오른쪽 버튼 클릭하면 나타나는 메뉴에서 '모두 선택' 클릭</p>
</li>
<li>
<p>화면의 좌측 상단 끝 지점에서 우측 하단 끝 지점까지 클릭·드래그</p>
</li>
<li>
<p>'오브젝트' 패널의 오브젝트 목록에서 제일 상단에 있는 오브젝트 클릭 후, <b class="button">Shift</b> 키를 누른 채로 제일 하단에 있는 오브젝트 클릭</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_간단_속성_변경" class="discrete">4.  간단 속성 변경</h5>
<div class="paragraph">
<p>선택한 오브젝트의 일부 속성을 오브젝트 설청 창 진입 없이 작화 화면에서 간편하게 변경할 수 있습니다. 복수의 오브젝트를 선택하여 일괄 변경도 가능합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>선택된 오브젝트의 문자 표시 폰트 속성을 변경합니다.<br>
문자의 위치나 특성에 따라 변경되지 않는 문자가 있을 수 있습니다.</p>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>폰트를 변경할 오브젝트를 선택하십시오.</p>
</li>
<li>
<p><strong>홈 &gt; 폰트</strong> 메뉴에서 원하는 폰트, 크기, 색, 정렬로 설정하십시오.</p>
</li>
<li>
<p>작화 중인 화면을 보고 변경 내용을 확인하십시오.</p>
</li>
</ol>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기 색
</td>
<td class="hdlist2">
<p>선택된 오브젝트의 채우기 색을 변경합니다.<br>
오브젝트의 특성에 따라 변경되지 않는 부분이 있을 수 있습니다.</p>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>채우기 색을 변경할 오브젝트를 선택하십시오.</p>
</li>
<li>
<p><strong>홈 &gt; 기본 오브젝트 &gt; 채우기 색</strong> 또는 <strong>오브젝트 &gt; 기본 오브젝트 &gt; 채우기 색</strong> 메뉴를 찾으십시오.</p>
</li>
<li>
<p>사각형 색을 클릭하여 변경할 색으로 설정하십시오. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>'채우기 색' 글자를 클릭하십시오.</p>
</li>
<li>
<p>작화 중인 화면을 보고 변경 내용을 확인하십시오.</p>
</li>
</ol>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
선 색
</td>
<td class="hdlist2">
<p>선택된 오브젝트의 선 색을 변경합니다.<br>
오브젝트의 특성에 따라 변경되지 않는 부분이 있을 수 있습니다.</p>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>선 색을 변경할 오브젝트를 선택하십시오.</p>
</li>
<li>
<p><strong>홈 &gt; 기본 오브젝트 &gt; 선 색</strong> 또는 <strong>오브젝트 &gt; 기본 오브젝트 &gt; 선 색</strong> 메뉴를 찾으십시오.</p>
</li>
<li>
<p>사각형 색을 클릭하여 변경할 색으로 설정하십시오. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</li>
<li>
<p>'선 색' 글자를 클릭하십시오.</p>
</li>
<li>
<p>작화 중인 화면을 보고 변경 내용을 확인하십시오.</p>
</li>
</ol>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
회전
</td>
<td class="hdlist2">
<p>선택된 오브젝트를 90° 회전합니다. (선, 사각형, 원형, 다각형, 다중선, 호, 파이, 현, 이미지, 태그, 스위치/램프만 지원)</p>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>회전할 오브젝트를 선택하십시오.</p>
</li>
<li>
<p><strong>홈 &gt; 순서 &gt; 오른쪽으로 회전, 왼쪽으로 회전</strong> 또는 마우스 오른쪽 버튼 클릭하면 나타나는 메뉴에서 '회전&#8217;메뉴를 찾으십시오.</p>
</li>
<li>
<p>원하는 방향에 해당하는 회전 버튼을 클릭하십시오.</p>
</li>
</ol>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_5_그룹화" class="discrete">5.  그룹화</h5>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
그룹화
</td>
<td class="hdlist2">
<p>복수의 오브젝트를 그룹화합니다.<br>
복수의 오브젝트를 선택하고 마우스 오른쪽 버튼을 클릭하여 '그룹&#8217;을 클릭하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
그룹 해제
</td>
<td class="hdlist2">
<p>그룹화 된 오브젝트를 그룹 해제합니다.<br>
그룹화된 오브젝트를 클릭하고 마우스 오른쪽 버튼을 클릭하여 '그룹 해제&#8217;를 클릭하십시오.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_6_정렬" class="discrete">6.  정렬</h5>
<div class="paragraph">
<p>복수의 오브젝트를 정렬합니다. 정렬할 오브젝트를 선택하고 <span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">정렬</b></span> 메뉴 또는 마우스 오른쪽 버튼 클릭하면 나타나는 메뉴에서 원하는 오브젝트 정렬 메뉴를 선택하십시오.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
오브젝트 왼쪽 정렬
</td>
<td class="hdlist2">
<p>선택한 오브젝트 중 가장 왼쪽에 있는 오브젝트의 왼쪽을 기준으로 정렬합니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_left.png" alt="align left" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 중앙 정렬
</td>
<td class="hdlist2">
<p>선택한 오브젝트의 수직 중앙을 기준으로 정렬합니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_verticalcenter.png" alt="align verticalcenter" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 오른쪽 정렬
</td>
<td class="hdlist2">
<p>선택한 오브젝트 중 가장 오른쪽에 있는 오브젝트의 오른쪽을 기준으로 정렬합니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_right.png" alt="align right" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
가로 간격 동일하게 맞추기
</td>
<td class="hdlist2">
<p>선택한 오브젝트의 가로 간격을 동일하게 맞춥니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_horizontalgap.png" alt="align horizontalgap" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 위쪽 정렬
</td>
<td class="hdlist2">
<p>선택한 오브젝트 중 가장 위쪽에 있는 오브젝트의 상단을 기준으로 정렬합니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_top.png" alt="align top" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 가운데 정렬
</td>
<td class="hdlist2">
<p>선택한 오브젝트의 수평 중앙을 기준으로 정렬합니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_horizontalcenter.png" alt="align horizontalcenter" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 아래쪽 정렬
</td>
<td class="hdlist2">
<p>선택한 오브젝트 중 가장 아래쪽에 있는 오브젝트의 하단을 기준으로 정렬합니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_bottom.png" alt="align bottom" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
세로 간격 동일하게 맞추기
</td>
<td class="hdlist2">
<p>선택한 오브젝트의 세로 간격을 동일하게 맞춥니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_verticalgap.png" alt="align verticalgap" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 너비 맞추기
</td>
<td class="hdlist2">
<p>선택한 오브젝트 중 마지막으로 선택된 오브젝트 (주황색 핸들로 표시)의 너비와 동일하게 맞춥니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_width.png" alt="align width"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
오브젝트 높이 맞추기
</td>
<td class="hdlist2">
<p>선택한 오브젝트 중 마지막으로 선택된 오브젝트 (주황색 핸들로 표시)의 높이와 동일하게 맞춥니다.<br>
<span class="image"><img src="doc/800_drawing/images/align_height.png" alt="align height"></span></p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_7_순서" class="discrete">7. 순서</h5>
<div class="paragraph">
<p>겹쳐진 오브젝트의 표시 순서를 설정합니다. 순서를 변경할 오브젝트를 선택하고 <span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">순서</b></span> 메뉴 또는 마우스 오른쪽 버튼 클릭하면 나타나는 메뉴에서 원하는 오브젝트 순서 메뉴를 선택하십시오.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
맨 앞으로 가져오기
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 맨 앞으로 가져옵니다.<br>
아래 그림은 노란색 사각형을 맨 앞으로 가져온 예시입니다.<br>
<span class="image"><img src="doc/800_drawing/images/order_forward.png" alt="order forward" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
앞으로 가져오기
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 한 단계 앞으로 가져옵니다.<br>
아래 그림은 노란색 사각형을 한 단계 앞으로 가져온 예시입니다.<br>
<span class="image"><img src="doc/800_drawing/images/order_front.png" alt="order front" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
맨 뒤로 보내기
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 맨 뒤로 보냅니다.<br>
아래 그림은 빨강색 오각형을 맨 뒤로 보낸 예시입니다.<br>
<span class="image"><img src="doc/800_drawing/images/order_backward.png" alt="order backward" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
뒤로 보내기
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 한 단계 뒤로 보냅니다.<br>
아래 그림은 빨강색 오각형을 한 단계 뒤로 보낸 예시입니다.<br>
<span class="image"><img src="doc/800_drawing/images/order_back.png" alt="order back" width="80%"></span></p>
</td>
</tr>
</table>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<img src="./images/icons/note.svg" alt="Note">
</td>
<td class="content">
오브젝트 중첩 터치는 지원하지 않습니다. 고급 오브젝트 작화 시, 겹치지 않게 작화하십시오.
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_8_반전" class="discrete">8. 반전</h5>
<div class="paragraph">
<p>선택한 오브젝트를 좌/우 대칭 또는 상/하 대칭으로 반전합니다. 반전할 오브젝트를 선택하고 <span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">순서</b></span> 메뉴 또는 마우스 오른쪽 버튼 클릭하면 나타나는 메뉴에서 원하는 오브젝트 반전 메뉴를 선택하십시오.<br>
(선, 사각형, 원형, 다각형, 다중선, 호, 파이, 현, 이미지, 태그, 스위치/램프만 지원)</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
좌우대칭
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 좌/우 대칭으로 반전합니다.<br>
<span class="image"><img src="doc/800_drawing/images/flip_leftright.png" alt="flip leftright" width="80%"></span></p>
</td>
</tr>
<tr>
<td class="hdlist1">
상하대칭
</td>
<td class="hdlist2">
<p>선택한 오브젝트를 상/하 대칭으로 반전합니다.<br>
<span class="image"><img src="doc/800_drawing/images/flip_topbottom.png" alt="flip topbottom" width="80%"></span></p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_9_찾기바꾸기" class="discrete">9. 찾기/바꾸기</h5>
<div class="paragraph">
<p>특정 문자가 사용된 오브젝트를 찾고 다른 문자로 바꿀 수 있습니다. 오브젝트에 사용된 문자 및 태그 이름에서 검색됩니다. <span class="menuseq"><b class="menu">홈</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">편집</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">찾기/바꾸기</b></span> 메뉴 또는 마우스 오른쪽 버튼 클릭하면 나타나는 메뉴에서 찾기/바꾸기 메뉴를 선택하십시오.<br>
'찾기' 메뉴의 항목들은 모두 '바꾸기' 메뉴에 포함되므로 '바꾸기' 메뉴를 기준으로 설명합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
찾기/바꾸기 탭
</td>
<td class="hdlist2">
<p>찾기 또는 바꾸기 메뉴로 전환합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
찾기
</td>
<td class="hdlist2">
<p>찾을 문자를 입력합니다. <b class="button">▼</b> 버튼을 클릭하면 이전 검색 내역이 나타납니다.<br>
입력 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
바꾸기
</td>
<td class="hdlist2">
<p>찾은 문자가 바뀌게 될 문자를 설정합니다. <b class="button">▼</b> 버튼을 클릭하면 이전 바꾸기 내역이 나타납니다.<br>
입력 범위: 문자, 특수 문자, 숫자</p>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>찾을 범위를 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
옵션
</td>
<td class="hdlist2">
<p>찾기 옵션을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>단어 별 찾기:</strong> 단어 단위로 일치하는 문자를 찾습니다.</p>
</li>
<li>
<p><strong>대/소문자 구분:</strong> 대/소문자를 구분하여 문자를 찾습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
위치
</td>
<td class="hdlist2">
<p>문자를 찾은 위치를 표시합니다.<br>
'페이지 이름₩오브젝트 이름' 의 형태로 표시됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
찾은 문자 열
</td>
<td class="hdlist2">
<p>찾기한 문자가 포함된 문자열을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
바꾸기 결과
</td>
<td class="hdlist2">
<p>바꾸기 한 결과를 표시합니다. 바뀐 문자가 적용된 문자열을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
모두 바꾸기
</td>
<td class="hdlist2">
<p>찾기 결과 문자열을 모두 바꾸기합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
바꾸기
</td>
<td class="hdlist2">
<p>현재 바꾸기 창에 표시된 문자열만 바꾸기합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
다음 찾기
</td>
<td class="hdlist2">
<p>다음 찾기 결과 문자열을 표시합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
취소
</td>
<td class="hdlist2">
<p>찾기/바꾸기를 취소하고 창을 닫습니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="link_condition">8.4. 조건</h3>
<h5 id="_1_비트_트리거" class="discrete">1. 비트 트리거</h5>
<div class="paragraph">
<p>디지털 태그의 OFF→ON, ON→OFF, 토글 동작을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/bittrigger.png" alt="bittrigger" width="50%"></span><br>
위와 같이 설정 시, 장비 1의 전원이 켜지면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>태그 값을 조건으로 사용 할 디지털 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
동작
</td>
<td class="hdlist2">
<p>동작 조건을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>OFF→ON:</strong> OFF에서 ON으로 전환되면 조건이 만족합니다.</p>
</li>
<li>
<p><strong>ON→OFF:</strong> ON에서 OFF로 전환되면 조건이 만족합니다.</p>
</li>
<li>
<p><strong>토글:</strong> ON에서 OFF, OFF에서 ON으로 상태가 바뀌면 조건이 만족합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="logic_comparison" class="discrete">2. 논리 비교</h5>
<div class="paragraph">
<p>복수의 데이터 사이의 비교식을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/logicalcomparison.png" alt="logicalcomparison" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 30 ~ 50일 경우 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
데이터 1
</td>
<td class="hdlist2">
<p>기준 태그 값과 비교할 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비교식 1
</td>
<td class="hdlist2">
<p>데이터 1과 기준 태그의 비교식입니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
기준 태그
</td>
<td class="hdlist2">
<p>조건의 기준이 되는 태그를 설정합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비교식 2
</td>
<td class="hdlist2">
<p>기준 태그와 데이터 3의 비교식입니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 3
</td>
<td class="hdlist2">
<p>기준 태그 값과 비교할 값을 설정합니다. 2항 비교식을 사용할 경우, '없음&#8217;으로 설정합니다. 설정 방법은 데이터 1와 동일합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_논리_연산" class="discrete">3. 논리 연산</h5>
<div class="paragraph">
<p>두 데이터의 상태 값 조합을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/logicaloperation.png" alt="logicaloperation" width="50%"></span><br>
위와 같이 설정 시, 장비 1과 장비 2 모두 전원이 켜지면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
기준 태그
</td>
<td class="hdlist2">
<p>첫 번째 데이터가 되는 기준 태그를 설정합니다. 디지털 태그로 설정 가능합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 설정에 대한 자세한 내용은 <strong>'<a href="#_태그_설정"> 5.2.2, &#8220;태그 설정&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
논리
</td>
<td class="hdlist2">
<p>논리 조건을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p>AND: 두 데이터가 모두 1일 경우 조건 만족</p>
</li>
<li>
<p>OR: 두 데이터 중 하나라도 1일 경우 조건 만족</p>
</li>
<li>
<p>NAND: 두 데이터 중 하나라도 0일 경우 조건 만족</p>
</li>
<li>
<p>XOR: 두 데이터가 모두 0이거나 1이 아닐 경우 조건 만족</p>
</li>
<li>
<p>EQV: 두 데이터가 모두 0이거나 1일 경우 조건 만족</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 2
</td>
<td class="hdlist2">
<p>두 번째 데이터를 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_산술_연산" class="discrete">4. 산술 연산</h5>
<div class="paragraph">
<p>두 데이터의 산술 연산 식을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/calculate.png" alt="calculate" width="50%"></span><br>
위와 같이 설정 시, 불량품 수와 검사 보류품 수의 합이 10 이하일 경우 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
기준 태그
</td>
<td class="hdlist2">
<p>산술 연산의 첫 번째 항이 되는 기준 태그를 설정합니다. 아날로그 태그로 설정 가능합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
연산식
</td>
<td class="hdlist2">
<p>기준 태그와 데이터 2의 산술 연산식입니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 2
</td>
<td class="hdlist2">
<p>기준 태그의 값에 연산 처리될 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
비교식
</td>
<td class="hdlist2">
<p>연산 처리된 값과 데이터 3의 비교식입니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
데이터 3
</td>
<td class="hdlist2">
<p>연산 처리된 값과 비교할 값을 설정합니다. 설정 방법은 데이터 2와 동일합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_5_일정" class="discrete">5. 일정</h5>
<div class="paragraph">
<p>일정 날짜 또는 요일을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/schedule.png" alt="schedule" width="50%"></span><br>
위와 같이 설정 시, 월요일, 수요일 아침 8시가 되면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
날짜/요일
</td>
<td class="hdlist2">
<p>날짜와 요일 중 조건 기준을 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
날짜
</td>
<td class="hdlist2">
<p>날짜 선택 시 날짜 설정 메뉴가 활성화됩니다. 년/월/일을 설정하여 조건이 만족되는 날짜를 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
요일
</td>
<td class="hdlist2">
<p>요일 선택 시 요일 설정 메뉴가 활성화됩니다. 원하는 요일을 선택하여 조건이 만족되는 요일을 설정합니다. (복수 선택 가능)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
시간
</td>
<td class="hdlist2">
<p>해당 날짜 또는 요일에 조건이 만족되는 시간을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
반복
</td>
<td class="hdlist2">
<p>조건이 만족되면 트리거를 발생할 횟수를 설정합니다.  직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
주기 (초)
</td>
<td class="hdlist2">
<p>트리거 발생 주기를 설정합니다.  직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_6_마우스_이벤트" class="discrete">6. 마우스 이벤트</h5>
<div class="paragraph">
<p>마우스 동작을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/mouseevent.png" alt="mouseevent" width="50%"></span><br>
위와 같이 설정 시, 해당 오브젝트를 클릭하면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
동작
</td>
<td class="hdlist2">
<p>조건을 만족하는 마우스 이벤트 동작을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>누르기:</strong> 마우스가 클릭되면 조건 만족</p>
</li>
<li>
<p><strong>놓기:</strong> 마우스 클릭 해제 시 조건 만족</p>
</li>
<li>
<p><strong>모멘터리 (×100ms):</strong> 마우스를 설정 시간 이상 클릭 유지하면 클릭 유지 하는 동안 조건 만족</p>
</li>
<li>
<p><strong>길게 누르기 (×100ms):</strong> 마우스를 설정 시간 이상 클릭하면 조건 만족</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<h5 id="_7_사용자_계정" class="discrete">7. 사용자 계정</h5>
<div class="paragraph">
<p>사용자 계정 로그인을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/userlogin.png" alt="userlogin" width="50%"></span><br>
위와 같이 설정 시, Choi, Kim, Lee 계정이 로그인하면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/800_drawing/images/setting.svg" alt="setting" width="30%"></span>
</td>
<td class="hdlist2">
<p>조건이 될 사용자 계정을 설정합니다. 버튼을 클릭하면 '사용자 선택&#8217;창이 나타납니다. 사용자 목록에서 조건으로 사용될 사용자를 선택한 후 <b class="button">선택</b> 버튼을 클릭하십시오. (복수 선택 가능)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>조건으로 선택된 사용자를 목록으로 표시합니다. 사용자를 수정하려면 <span class="image"><img src="doc/800_drawing/images/setting.svg" alt="setting" width="20pt"></span> 버튼을 클릭하여 수정하십시오.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_8_사용자_그룹" class="discrete">8. 사용자 그룹</h5>
<div class="paragraph">
<p>로그인한 사용자가 속한 사용자 그룹 로그인을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/grouplogin.png" alt="grouplogin" width="50%"></span><br>
위와 같이 설정 시, 관리자 그룹에 포함된 계정이 로그인하면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
<span class="image"><img src="doc/800_drawing/images/setting.svg" alt="setting" width="30%"></span>
</td>
<td class="hdlist2">
<p>조건이 될 사용자 그룹을 설정합니다. 버튼을 클릭하면 '그룹 선택&#8217;창이 나타납니다. 그룹 목록에서 조건으로 사용될 그룹을 선택한 후 <b class="button">선택</b> 버튼을 클릭하십시오. (복수 선택 가능)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
목록
</td>
<td class="hdlist2">
<p>조건으로 선택된 사용자 그룹을 목록으로 표시합니다. 그룹을 수정하려면 <span class="image"><img src="doc/800_drawing/images/setting.svg" alt="setting" width="20pt"></span> 버튼을 클릭하여 수정하십시오.</p>
</td>
</tr>
</table>
</div>
<h5 id="_9_사용자_보안_레벨" class="discrete">9. 사용자 보안 레벨</h5>
<div class="paragraph">
<p>로그인한 사용자가 해당하는 사용자 보안 레벨을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/securitylevellogin.png" alt="securitylevellogin" width="50%"></span><br>
위와 같이 설정 시, 사용자 보안 레벨이 3이상인 사용자가 로그인하면 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
사용자 보안 레벨
</td>
<td class="hdlist2">
<p>조건이 될 사용자 보안 레벨 범위를 설정합니다. 범위를 선택하고 레벨을 설정하십시오.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_10_타이머" class="discrete">10. 타이머</h5>
<div class="paragraph">
<p>일정한 시간 주기로 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/timer.png" alt="timer" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 100 이상일 경우 3초에 한번씩 트리거를 발생합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
주기
</td>
<td class="hdlist2">
<p>트리거 발생 주기를 설정합니다. 시간 단위를 밀리초로 설정하면 100ms × 설정 시간 주기로 트리거를 발생합니다.<br>
설정 범위<br>
시간 값: 1 ~ 9999<br>
시간 단위: 밀리초, 초, 분, 시</p>
</td>
</tr>
<tr>
<td class="hdlist1">
조건
</td>
<td class="hdlist2">
<p>트리거 발생 시작 조건을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>계속 반복:</strong> 런타임 시작부터 트리거를 발생합니다.</p>
</li>
<li>
<p><strong>태그 값 조건:</strong> 태그 값 범위를 설정합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오. 태그를 선택 한 후, 비교 식과 비교 값을 설정하십시오.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_11_수평_드래그" class="discrete">11. 수평 드래그</h5>
<div class="paragraph">
<p>마우스의 수평 드래그 동작을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
드래그 위치에 따라 태그 값쓰거나 읽기도 가능합니다.<br>
<span class="image"><img src="doc/800_drawing/images/horizontaldrag.png" alt="horizontaldrag" width="50%"></span><br>
위와 같이 설정 시, 최대 지검 거리까지 오브젝트를 드래그하면 탱크 1 온도가 100이 됩니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>드래그 위치에 따른 값을 쓸 태그를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
방향
</td>
<td class="hdlist2">
<p>드래그 방향을 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최대 지점 거리
</td>
<td class="hdlist2">
<p>드래그 끝 지점까지의 거리를 설정합니다. 단위는 Pixel이며, 해당 오브젝트가 있는 위치에서 설정한 이동 방향만큼 떨어진 거리가 끝 지점이 됩니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 65535<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>최소 값과 최대 값을 설정합니다. 오브젝트의 원 위치에서 최소 값을 태그에 쓰며, 최대 거리를 이동한 끝 지점에서 최대 값을 태그에 씁니다. 값은 이동 거리에 비례하여 증가합니다. 설정 방법은 최대 지점 거리와 같습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
드래그 후 값 쓰기
</td>
<td class="hdlist2">
<p>드래그가 끝나고 마우스 클릭을 해지하면 값을 씁니다. 이 메뉴에 체크하지 않으면 드래그 중 오브젝트의 위치에 따라 값을 씁니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_12_수직_드래그" class="discrete">12. 수직 드래그</h5>
<div class="paragraph">
<p>마우스의 수직 드래그 동작을 조건으로 설정하며, 조건 만족 시 트리거를 발생합니다.<br>
드래그 위치에 따라 태그 값쓰거나 읽기도 가능합니다.<br>
<span class="image"><img src="doc/800_drawing/images/verticaldrag.png" alt="verticaldrag" width="50%"></span><br>
위와 같이 설정 시, 최대 지점 거리까지 오브젝트를 드래그하면 탱크 1 온도가 100이 됩니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>드래그 위치에 따른 값을 쓸 태그를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
방향
</td>
<td class="hdlist2">
<p>드래그 방향을 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최대 지점 거리
</td>
<td class="hdlist2">
<p>드래그 끝 지점까지의 거리를 설정합니다. 단위는 Pixel이며, 해당 오브젝트가 있는 위치에서 설정한 이동 방향만큼 떨어진 거리가 끝 지점이 됩니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 65535<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>최소 값과 최대 값을 설정합니다. 오브젝트의 원 위치에서 최소 값을 태그에 쓰며, 최대 거리를 이동한 끝 지점에서 최대 값을 태그에 씁니다. 값은 이동 거리에 비례하여 증가합니다. 설정 방법은 최대 지점 거리와 같습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
드래그 후 값 쓰기
</td>
<td class="hdlist2">
<p>드래그가 끝나고 마우스 클릭을 해지하면 값을 씁니다. 이 메뉴에 체크하지 않으면 드래그 중 오브젝트의 위치에 따라 값을 씁니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_13_이중화" class="discrete">13. 이중화</h5>
<div class="paragraph">
<p>현재 로컬 시스템의 종류를 조건으로 설정하여, 조건 만족 시 트리거를 발생합니다.<br>
<span class="image"><img src="doc/800_drawing/images/redundant.png" alt="redundant" width="50%"></span><br>
위와 같이 설정 시, 로컬 시스템이 서버이며 활성화 되어 있을 때 조건을 만족합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
시스템 종류
</td>
<td class="hdlist2">
<p>조건으로 설정할 로컬 시스템의 종류를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
상태
</td>
<td class="hdlist2">
<p>로컬 시스템의 상태 조건을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="link_effect">8.5. 효과</h3>
<h5 id="_1_보이기" class="discrete">1. 보이기</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 화면에 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/show.png" alt="show" width="50%"></span></p>
</div>
<h5 id="_2_깜빡이기" class="discrete">2. 깜빡이기</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 깜빡입니다.<br>
<span class="image"><img src="doc/800_drawing/images/flash.png" alt="flash" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
주기 (×100ms)
</td>
<td class="hdlist2">
<p>깜빡이는 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 깜빡입니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>깜빡임 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_회전" class="discrete">3. 회전</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 회전합니다.<br>
<strong>3.1 자동</strong><br>
<span class="image"><img src="doc/800_drawing/images/spin1.png" alt="spin1" width="50%"></span><br>
위와 같이 설정 시, 0° 지점부터 180° 지점까지 1초에 10°씩 회전하며, 다시 0° 지점으로 복귀하여 계속 반복합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
회전 방식
</td>
<td class="hdlist2">
<p>회전 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 회전합니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 회전합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
패턴
</td>
<td class="hdlist2">
<p>회전 패턴을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소→최대:</strong> 시작 지점 → 끝 지점까지 회전 후 다시 시작 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최대→최소:</strong> 끝 지점 → 시작 지점까지 회전 후 다시 끝 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최소→최대→최소:</strong> 시작 지점 → 끝 지점 → 시작 지점으로 왕복 회전합니다.</p>
</li>
<li>
<p><strong>최대→최소→최대:</strong> 끝 지점 → 시작 지점 → 끝 지점으로 왕복 회전합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>회전 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
자동
</td>
<td class="hdlist2">
<p>회전 속도를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>주기 (×100ms):</strong> 회전 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 설정한 각도 만큼 회전합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>각도:</strong> 한 주기에 설정한 각도만큼 씩 회전합니다.<br>
설정 범위: 0 ~ 359</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>회전 범위를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>시작:</strong> 회전 시작 지점의 각도를 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 0 ~ 359</p>
</li>
<li>
<p><strong>끝:</strong> 회전 끝 지점의 각도를 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
중앙
</td>
<td class="hdlist2">
<p>오브젝트의 회전 중심을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>3.2 태그값</strong><br>
<span class="image"><img src="doc/800_drawing/images/spin.png" alt="spin" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 50일 때 60° 회전합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
회전 방식
</td>
<td class="hdlist2">
<p>회전 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 회전합니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 회전합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>회전 각도를 조절할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 시작 지점에 해당하는 태그 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>최대:</strong> 끝 지점에 해당하는 태그 값을 설정합니다. 설정 방법은 최소와 동일합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>회전 범위를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>시작:</strong> 회전 시작 지점의 각도를 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 0 ~ 359</p>
</li>
<li>
<p><strong>끝:</strong> 회전 끝 지점의 각도를 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
중앙
</td>
<td class="hdlist2">
<p>오브젝트의 회전 중심을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_4_수평_이동" class="discrete">4. 수평 이동</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 수평 이동합니다.<br>
<strong>4.1 자동</strong><br>
<span class="image"><img src="doc/800_drawing/images/horizontalmove1.png" alt="horizontalmove1" width="50%"></span><br>
위와 같이 설정 시, 1초에 50 pixel씩 우측으로 이동하며, 다시 0 지점으로 복귀하여 계속 반복합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이동 방식
</td>
<td class="hdlist2">
<p>이동 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 이동합니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
방향
</td>
<td class="hdlist2">
<p>이동 방향을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최대 지점 거리
</td>
<td class="hdlist2">
<p>이동 끝 지점까지의 거리를 설정합니다. 단위는 Pixel이며, 해당 오브젝트가 있는 위치에서 설정한 이동 방향만큼 떨어진 거리가 끝 지점이 됩니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 65535<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이동 패턴
</td>
<td class="hdlist2">
<p>이동 패턴을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소→최대, 최소→최대:</strong> 시작 지점 → 끝 지점까지 이동 후 다시 시작 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최대→최소, 최대→최소:</strong> 끝 지점 → 시작 지점까지 이동 후 다시 끝 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최소→최대→최소→최대:</strong> 시작 지점 → 끝 지점 → 시작 지점으로 왕복 이동합니다.</p>
</li>
<li>
<p><strong>최대→최소→최대→최소:</strong> 끝 지점 → 시작 지점 → 끝 지점으로 왕복 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>이동 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이동
</td>
<td class="hdlist2">
<p>이동 속도를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>주기 (×100ms):</strong> 이동 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 설정한 거리 만큼 이동합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>거리:</strong> 한 주기에 설정한 거리 만큼 씩 이동합니다. 단위는 Pixel입니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>이동 범위를 설정하여 이동 단위를 조절합니다. 최대 지점 거리에 비례하여 이동 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 이동 시작 지점의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 0 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 이동 끝 지점의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>4.2 태그값</strong><br>
<span class="image"><img src="doc/800_drawing/images/horizontalmove.png" alt="horizontalmove" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 50일 때 250 pixel 우측으로 이동합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이동 방식
</td>
<td class="hdlist2">
<p>이동 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 이동합니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
방향
</td>
<td class="hdlist2">
<p>이동 방향을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최대 지점 거리
</td>
<td class="hdlist2">
<p>이동 끝 지점까지의 거리를 설정합니다. 단위는 Pixel이며, 해당 오브젝트가 있는 위치에서 설정한 이동 방향만큼 떨어진 거리가 끝 지점이 됩니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 65535<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이동 패턴
</td>
<td class="hdlist2">
<p>이동 패턴을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소→최대, 최소→최대:</strong> 시작 지점 → 끝 지점까지 이동 후 다시 시작 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최대→최소, 최대→최소:</strong> 끝 지점 → 시작 지점까지 이동 후 다시 끝 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최소→최대→최소→최대:</strong> 시작 지점 → 끝 지점 → 시작 지점으로 왕복 이동합니다.</p>
</li>
<li>
<p><strong>최대→최소→최대→최소:</strong> 끝 지점 → 시작 지점 → 끝 지점으로 왕복 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>이동 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이동
</td>
<td class="hdlist2">
<p>이동 속도를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>주기 (×100ms):</strong> 이동 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 설정한 거리 만큼 이동합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>거리:</strong> 한 주기에 설정한 거리 만큼 씩 이동합니다. 단위는 Pixel입니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>이동 범위를 설정하여 이동 단위를 조절합니다. 최대 지점 거리에 비례하여 이동 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 이동 시작 지점의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 0 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 이동 끝 지점의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_5_수직_이동" class="discrete">5. 수직 이동</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 수직 이동합니다.</p>
</div>
<div class="paragraph">
<p><strong>5.1 자동</strong><br>
<span class="image"><img src="doc/800_drawing/images/verticalmove1.png" alt="verticalmove1" width="50%"></span><br>
위와 같이 설정 시, 1초에 50 pixel씩 위로 이동하며, 다시 0 지점으로 복귀하여 계속 반복합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이동 방식
</td>
<td class="hdlist2">
<p>이동 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 이동합니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
방향
</td>
<td class="hdlist2">
<p>이동 방향을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최대 지점 거리
</td>
<td class="hdlist2">
<p>이동 끝 지점까지의 거리를 설정합니다. 단위는 Pixel이며, 해당 오브젝트가 있는 위치에서 설정한 이동 방향만큼 떨어진 거리가 끝 지점이 됩니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 65535<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이동 패턴
</td>
<td class="hdlist2">
<p>이동 패턴을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소→최대, 최소→최대:</strong> 시작 지점 → 끝 지점까지 이동 후 다시 시작 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최대→최소, 최대→최소:</strong> 끝 지점 → 시작 지점까지 이동 후 다시 끝 지점으로 돌아옵니다.</p>
</li>
<li>
<p><strong>최소→최대→최소→최대:</strong> 시작 지점 → 끝 지점 → 시작 지점으로 왕복 이동합니다.</p>
</li>
<li>
<p><strong>최대→최소→최대→최소:</strong> 끝 지점 → 시작 지점 → 끝 지점으로 왕복 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>이동 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
이동
</td>
<td class="hdlist2">
<p>이동 속도를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>주기 (×100ms):</strong> 이동 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 설정한 거리 만큼 이동합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>거리:</strong> 한 주기에 설정한 거리 만큼 씩 회전합니다. 단위는 Pixel입니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>이동 범위를 설정하여 이동 단위를 조절합니다. 최대 지점 거리에 비례하여 이동 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 이동 시작 지점의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 0 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 이동 끝 지점의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>5.2 태그값</strong><br>
<span class="image"><img src="doc/800_drawing/images/verticalmove.png" alt="verticalmove" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 50일 때 250 pixel 위로 이동합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
이동 방식
</td>
<td class="hdlist2">
<p>이동 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 이동합니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 이동합니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
방향
</td>
<td class="hdlist2">
<p>이동 방향을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
최대 지점 거리
</td>
<td class="hdlist2">
<p>이동 끝 지점까지의 거리를 설정합니다. 단위는 Pixel이며, 해당 오브젝트가 있는 위치에서 설정한 이동 방향만큼 떨어진 거리가 끝 지점이 됩니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 65535<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>이동 거리를 조절할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>이동 범위를 설정하여 이동 단위를 조절합니다. 최대 지점 거리에 비례하여 이동 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 이동 시작 지점의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: 0 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 이동 끝 지점의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_6_수평_늘리기" class="discrete">6. 수평 늘리기</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 수평으로 늘어납니다.<br>
<strong>6.1 자동</strong><br>
<span class="image"><img src="doc/800_drawing/images/horizontalscale1.png" alt="horizontalscale1" width="50%"></span><br>
위와 같이 설정 시, 0% 크기에서 100% 크기까지 1초에 10%씩 커지며, 다시 0% 크기에서부터 계속 반복합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
늘리기 방식
</td>
<td class="hdlist2">
<p>늘리기 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 늘어납니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
기준 점
</td>
<td class="hdlist2">
<p>기준 점을 설정하여 늘리기 방향을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>왼쪽:</strong> 오브젝트의 왼쪽 끝점을 기준으로 오른쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>가운데:</strong> 오브젝트의 가운데를 기준으로 양쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>오른쪽:</strong> 오브젝트의 오른쪽 끝점을 기준으로 왼쪽 방향으로 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
최소 비율
</td>
<td class="hdlist2">
<p>최소 크기일 때의 비율을 설정합니다.<br>
설정 범위: 0.00 ~ 1.00 (1일 때 100%)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
늘리기 패턴
</td>
<td class="hdlist2">
<p>늘리기 패턴을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소→최대, 최소→최대:</strong> 최소 비율 크기 → 원래 크기까지 늘리기 한 후 다시 최소비율 크기로 돌아옵니다.</p>
</li>
<li>
<p><strong>최대→최소, 최대→최소:</strong> 원래 크기 → 최소 비율 크기까지 줄이기 한 후 다시 원래 크기로 돌아옵니다.</p>
</li>
<li>
<p><strong>최소→최대→최소→최대:</strong> 최소 비율 크기 → 원래 크기→ 최소 비율 크기로 늘어났다 줄어듭니다.</p>
</li>
<li>
<p><strong>최대→최소→최대→최소:</strong> 원래 크기 → 최소 비율 크기 → 원래 크기로 줄어들었다가 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>이동 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
늘리기
</td>
<td class="hdlist2">
<p>늘리기 속도를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>주기 (×100ms):</strong> 늘리기 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 설정한 길이 만큼 늘리기합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>거리:</strong> 한 주기에 설정한 길이 만큼 씩 늘어납니다. 단위는 Pixel입니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>늘리기 범위를 설정하여 늘리기 단위를 조절합니다. 오브젝트 원래 크기에 비례하여 늘리기 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 최소 비율일 때의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: -9999 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 원래 크기일 때의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>6.2 태그값</strong><br>
<span class="image"><img src="doc/800_drawing/images/horizontalscale.png" alt="horizontalscale" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 0일 때 0%, 50일 때 50% 크기로 오브젝트가 표시됩니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
늘리기 방식
</td>
<td class="hdlist2">
<p>늘리기 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 늘어납니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
기준 점
</td>
<td class="hdlist2">
<p>기준 점을 설정하여 늘리기 방향을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>왼쪽:</strong> 오브젝트의 왼쪽 끝점을 기준으로 오른쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>가운데:</strong> 오브젝트의 가운데를 기준으로 양쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>오른쪽:</strong> 오브젝트의 오른쪽 끝점을 기준으로 왼쪽 방향으로 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
최소 비율
</td>
<td class="hdlist2">
<p>최소 크기일 때의 비율을 설정합니다.<br>
설정 범위: 0.00 ~ 1.00 (1일 때 100%)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>늘어난 크기를 조절할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>늘리기 범위를 설정하여 늘리기 단위를 조절합니다. 오브젝트 원래 크기에 비례하여 늘리기 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 최소 비율일 때의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: -9999 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 원래 크기일 때의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_7_수직_늘리기" class="discrete">7. 수직 늘리기</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트가 수직으로 늘어납니다.<br>
<strong>7.1 자동</strong><br>
<span class="image"><img src="doc/800_drawing/images/verticalscale1.png" alt="verticalscale1" width="50%"></span><br>
위와 같이 설정 시, 0% 크기에서 100% 크기까지 1초에 10%씩 커지며, 다시 0% 크기에서부터 계속 반복합니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
늘리기 방식
</td>
<td class="hdlist2">
<p>늘리기 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 늘어납니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
기준 점
</td>
<td class="hdlist2">
<p>기준 점을 설정하여 늘리기 방향을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>상단:</strong> 오브젝트의 상단 끝점을 기준으로 아래쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>중앙:</strong> 오브젝트의 가운데를 기준으로 양쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>하단:</strong> 오브젝트의 하단 끝점을 기준으로 위쪽 방향으로 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
최소 비율
</td>
<td class="hdlist2">
<p>최소 크기일 때의 비율을 설정합니다.<br>
설정 범위: 0.00 ~ 1.00 (1일 때 100%)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
늘리기 패턴
</td>
<td class="hdlist2">
<p>늘리기 패턴을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소→최대, 최소→최대:</strong> 최소 비율 크기 → 원래 크기까지 늘리기 한 후 다시 최소비율 크기로 돌아옵니다.</p>
</li>
<li>
<p><strong>최대→최소, 최대→최소:</strong> 원래 크기 → 최소 비율 크기까지 줄이기 한 후 다시 원래 크기로 돌아옵니다.</p>
</li>
<li>
<p><strong>최소→최대→최소→최대:</strong> 최소 비율 크기 → 원래 크기→ 최소 비율 크기로 늘어났다 줄어듭니다.</p>
</li>
<li>
<p><strong>최대→최소→최대→최소:</strong> 원래 크기 → 최소 비율 크기 → 원래 크기로 줄어들었다가 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
반복 (0:계속 반복)
</td>
<td class="hdlist2">
<p>이동 반복 횟수를 설정합니다. 0으로 설정 시, 무한 반복합니다.<br>
설정 범위: 0 ~ 99</p>
</td>
</tr>
<tr>
<td class="hdlist1">
늘리기
</td>
<td class="hdlist2">
<p>늘리기 속도를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>주기 (×100ms):</strong> 늘리기 주기를 설정합니다. 설정 값 × 100ms 시간 간격으로 설정한 길이 만큼 늘리기합니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
<li>
<p><strong>거리:</strong> 한 주기에 설정한 길이 만큼 씩 늘어납니다. 단위는 Pixel입니다.<br>
설정 범위: 1 ~ 9999</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>늘리기 범위를 설정하여 늘리기 단위를 조절합니다. 오브젝트 원래 크기에 비례하여 늘리기 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 최소 비율일 때의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: -9999 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 원래 크기일 때의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<div class="paragraph">
<p><strong>7.2 태그값</strong><br>
<span class="image"><img src="doc/800_drawing/images/verticalscale.png" alt="verticalscale" width="50%"></span><br>
위와 같이 설정 시, 탱크 1의 온도가 0일 때 0%, 50일 때 50% 크기로 오브젝트가 표시됩니다.</p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
늘리기 방식
</td>
<td class="hdlist2">
<p>늘리기 방식을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>자동:</strong> 조건을 만족하면 자동으로 늘어납니다.</p>
</li>
<li>
<p><strong>태그값:</strong> 조건을 만족하면 설정한 태그 값에 비례하여 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
기준 점
</td>
<td class="hdlist2">
<p>기준 점을 설정하여 늘리기 방향을 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>상단:</strong> 오브젝트의 상단 끝점을 기준으로 아래쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>중앙:</strong> 오브젝트의 가운데를 기준으로 양쪽 방향으로 늘어납니다.</p>
</li>
<li>
<p><strong>하단:</strong> 오브젝트의 하단 끝점을 기준으로 위쪽 방향으로 늘어납니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
최소 비율
</td>
<td class="hdlist2">
<p>최소 크기일 때의 비율을 설정합니다.<br>
설정 범위: 0.00 ~ 1.00 (1일 때 100%)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>늘어난 크기를 조절할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
범위
</td>
<td class="hdlist2">
<p>늘리기 범위를 설정하여 늘리기 단위를 조절합니다. 오브젝트 원래 크기에 비례하여 늘리기 단위가 조절됩니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>최소:</strong> 최소 비율일 때의 값을 설정합니다. 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그 선택 시, 태그 값을 연동할 태그를 설정하십시오. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.<br>
설정 범위: -9999 ~ 9999</p>
</li>
<li>
<p><strong>최대:</strong> 원래 크기일 때의 값을 설정합니다. 설정 방법은 시작과 같습니다.</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_8_문자_문자_설정_가능한_오브젝트만_해당" class="discrete">8. 문자 (문자 설정 가능한 오브젝트만 해당)</h5>
<div class="paragraph">
<p>조건을 만족하면 표시 문자가 변경됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/text.png" alt="text" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
문자열 테이블 사용
</td>
<td class="hdlist2">
<p>문자열 테이블 사용 여부를 설정합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>문자열 테이블 사용 선택 시</strong><br>
불러올 문자의 ID는 고정값을 입력하여 설정하거나, 태그를 연동하여 설정합니다.<br>
고정값을 선택 시, 우측 입력 칸에 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 클릭하여 값을 선택하십시오.<br>
태그를 선택 시, 태그 값을 연동할 아날로그 태그를 설정하십시오. 지정된 태그 값과 일치하는 번호의 문자가 표시됩니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</li>
<li>
<p><strong>문자열 테이블 사용 미 선택 시</strong><br>
직접 문자를 입력합니다.<br>
설정 범위: 문자, 특수 문자, 숫자</p>
</li>
</ul>
</div>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_9_폰트" class="discrete">9. 폰트</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트의 폰트 설정이 변경됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/font.png" alt="font" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
폰트
</td>
<td class="hdlist2">
<p>폰트와 크기를 설정합니다. 문자열 테이블 사용 시, 문자열 테이블에 설정된 폰트가 적용됩니다.<br>
크기 설정 범위: 5 ~ 4000</p>
</td>
</tr>
<tr>
<td class="hdlist1">
색
</td>
<td class="hdlist2">
<p>문자 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
스타일/정렬
</td>
<td class="hdlist2">
<p>문자 표시 스타일 및 정렬 방법을 설정합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_10_모양" class="discrete">10. 모양</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트의 모양이 변경됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/shape.png" alt="shape" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
선
</td>
<td class="hdlist2">
<p>선 변형 효과 사용 여부를 설정합니다. 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
색
</td>
<td class="hdlist2">
<p>선 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
두께
</td>
<td class="hdlist2">
<p>선 두께를 설정합니다.<br>
설정 범위: 1 ~ 20</p>
</td>
</tr>
<tr>
<td class="hdlist1">
스타일
</td>
<td class="hdlist2">
<p>선 스타일을 설정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
채우기
</td>
<td class="hdlist2">
<p>채우기 변형 효과 사용 여부를 설정합니다. 여부를 체크하면 (<span class="image"><img src="doc/800_drawing/images/unc.svg" alt="unc" width="20px"></span> → <span class="image"><img src="doc/800_drawing/images/c.svg" alt="c" width="20px"></span>), 하위 메뉴가 활성화됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
색
</td>
<td class="hdlist2">
<p>채우기 색을 설정합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
패턴
</td>
<td class="hdlist2">
<p>패턴을 설정합니다. '채우기 없음&#8217;을 선택하면 면이 투명한 오브젝트가 작화됩니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
패턴 색
</td>
<td class="hdlist2">
<p>패턴 색을 설정합니다. 선택한 패턴에 따라 패턴 색이 칠해지는 영역이 상이합니다. 색을 클릭하면 '색 선택' 창이 나타납니다. 색 설정에 대한 자세한 내용은 <strong>'<a href="#color_selecting_menu">색 선택 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_11_이미지_이미지_오브젝트만_해당" class="discrete">11. 이미지 (이미지 오브젝트만 해당)</h5>
<div class="paragraph">
<p>조건을 만족하면 해당 오브젝트의 이미지가 변경됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/imageeffect.png" alt="imageeffect" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
종류
</td>
<td class="hdlist2">
<p>이미지 변경 방법을 선택합니다.</p>
<div class="ulist">
<ul>
<li>
<p><strong>고정 이미지:</strong> 고정된 하나의 이미지로 변경합니다.</p>
</li>
<li>
<p><strong>태그:</strong> 설정된 태그 값과 일치하는 ID의 이미지가 표시됩니다.</p>
</li>
</ul>
</div>
</td>
</tr>
<tr>
<td class="hdlist1">
이미지 (고정 이미지)
</td>
<td class="hdlist2">
<p>표시할 이미지를 선택합니다.<br>
파일 선택 시, 라이브러리에서 이미지를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 '라이브러리 설정&#8217;창이 나타납니다. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.<br>
ID 선택 시, 표시할 이미지를 ID로 선택합니다. 이미지 ID는 <span class="menuseq"><b class="menu">라이브러리 패널</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">사용자</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">이미지</b></span> 에서 아무 이미지를 오른쪽 마우스 클릭하여 'ID 변경&#8217;을 클릭하면 나타나는 '이미지 ID 변경' 창에서 확인할 수 있습니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
태그 (태그)
</td>
<td class="hdlist2">
<p>표시할 이미지를 선택할 태그를 선택합니다. 박스 우측의 <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
투명도 (공통)
</td>
<td class="hdlist2">
<p>투명도를 설정합니다. 숫자가 0에 가까워 질수록 투명해집니다. 바를 조정하거나, 또는, 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 100</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="link_action">8.6. 동작</h3>
<h5 id="_1_태그_값_쓰기" class="discrete">1. 태그 값 쓰기</h5>
<div class="paragraph">
<p>조건을 만족하면 태그 값을 씁니다.<br>
<span class="image"><img src="doc/800_drawing/images/writetag.png" alt="writetag" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>값 쓰기 할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
값
</td>
<td class="hdlist2">
<p>태그에 쓸 값을 입력합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>값 쓰기 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_2_데이터_입력" class="discrete">2. 데이터 입력</h5>
<div class="paragraph">
<p>조건을 만족하면 키패드가 나타나며 데이터를 입력합니다.<br>
<span class="image"><img src="doc/800_drawing/images/datainput.png" alt="datainput" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
태그
</td>
<td class="hdlist2">
<p>데이터를 입력 할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>데이터 입력 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_3_값_복사" class="discrete">3. 값 복사</h5>
<div class="paragraph">
<p>조건을 만족하면 소스 태그의 값을 대상 태그에 복사합니다.<br>
<span class="image"><img src="doc/800_drawing/images/copyvalue.png" alt="copyvalue" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
대상 태그
</td>
<td class="hdlist2">
<p>값을 입력할 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
소스 태그
</td>
<td class="hdlist2">
<p>값을 가져올 태그를 선택합니다. <b class="button">&#8230;&#8203;</b> 버튼을 클릭하면 태그 설정 창이 나타납니다. 태그 목록에서 태그를 선택하거나 새로운 태그를 추가하여 설정하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>데이터 입력 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_4_페이지_열기" class="discrete">4. 페이지 열기</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 페이지를 엽니다.<br>
<span class="image"><img src="doc/800_drawing/images/openpage.png" alt="openpage" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
페이지
</td>
<td class="hdlist2">
<p>열 페이지를 지정합니다. 프로젝트에 설정되어 있는 페이지 중 선택 가능합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 페이지를 열 모니터를 지정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>페이지 열기 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_5_페이지_닫기" class="discrete">5. 페이지 닫기</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 페이지를 닫습니다.<br>
<span class="image"><img src="doc/800_drawing/images/openpage.png" alt="openpage" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
페이지
</td>
<td class="hdlist2">
<p>열 페이지를 지정합니다. 프로젝트에 설정되어 있는 페이지 중 선택 가능합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 페이지를 닫을 모니터를 지정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>페이지 닫기 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_6_페이지_전환" class="discrete">6. 페이지 전환</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 페이지로 전환합니다.<br>
<span class="image"><img src="doc/800_drawing/images/switchpage.png" alt="switchpage" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
페이지
</td>
<td class="hdlist2">
<p>전환할 페이지를 지정합니다. 프로젝트에 설정되어 있는 페이지 중 선택 가능합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 전환한 페이지를 열 모니터를 지정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>페이지 전환 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_7_이전_페이지_열기" class="discrete">7. 이전 페이지 열기</h5>
<div class="paragraph">
<p>조건을 만족하면 이전 페이지로 돌아갑니다.<br>
<span class="image"><img src="doc/800_drawing/images/prepage.png" alt="prepage" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 이전 페이지를 열 모니터를 지정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>이전 페이지 열기 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_8_다음_페이지_열기" class="discrete">8. 다음 페이지 열기</h5>
<div class="paragraph">
<p>조건을 만족하면 다음 페이지로 돌아갑니다. 이전 페이지 열기를 사용하여 이전 페이지로 되돌아 갔을 경우에만 사용됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/nextpage.png" alt="nextpage" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 다음 페이지를 열 모니터를 지정합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>다음 페이지 열기 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="link_run_script" class="discrete">9. 스크립트 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 스크립트가 실행됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/runscript.png" alt="runscript" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
스크립트
</td>
<td class="hdlist2">
<p>실행할 스크립트를 선택합니다. 스크립트 설정이 선행되어야 합니다. 스크립트 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">스크립트</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_script"> 7.7, &#8220;스크립트&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>스크립트 실행 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="link_run_recipe" class="discrete">10. 레시피 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 레시피가 실행됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/runrecipe.png" alt="runrecipe" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모델
</td>
<td class="hdlist2">
<p>실행할 레시피의 모델을 선택합니다. 레시피 설정이 선행되어야 합니다. 레시피 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">기능</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">레시피</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_recipe"> 7.5, &#8220;레시피&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
레시피
</td>
<td class="hdlist2">
<p>실행할 레시피를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>레시피 실행 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_11_명령식_실행" class="discrete">11. 명령식 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 입력한 명령식이 실행됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/runcommand.png" alt="runcommand" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
명령식
</td>
<td class="hdlist2">
<p>실핼할 명력식을 입력합니다. Java Script 언어를 사용하여 입력합니다. 펑션 입력 시 Func를 입력하면 사용 가능한 펑션 목록이 나타납니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>명령식 실행 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_12_소리_재생" class="discrete">12. 소리 재생</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 소리 파일이 재생됩니다.<br>
<span class="image"><img src="doc/800_drawing/images/playsound.png" alt="playsound" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
소리 파일
</td>
<td class="hdlist2">
<p>재생할 소리 파일을 선택합니다. 사용자 라이브러리에 추가된 소리 중 선택합니다. 라이브러리 설정 창에 대한 자세한 내용은 <strong>'<a href="#library_setting">라이브러리 설정 창</a>'</strong> 을 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
반복
</td>
<td class="hdlist2">
<p>재생 횟수를 설정합니다. 직접 숫자를 입력하여 설정하거나, 박스 우측의 <b class="button">▲ / ▼</b> 버튼을 사용하여 값을 선택하십시오.<br>
설정 범위: 0 ~ 99 (0: 무한 반복)</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>소리 재생 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_13_sms_발송" class="discrete">13. SMS 발송</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 SMS를 발송합니다.<br>
<span class="image"><img src="doc/800_drawing/images/SMS.png" alt="SMS" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
메시지
</td>
<td class="hdlist2">
<p>전송할 메시지를 선택합니다. 메시지 설정이 선행되어야 합니다. 메시지 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Network</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">메시지</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_message"> 6.6, &#8220;메시지&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
수신자
</td>
<td class="hdlist2">
<p>메시지를 받을 수신자 또는 수신자 그룹을 선택합니다. 수신자 설정이 선행되어야 합니다. 수신자 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Network</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">메시지</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_message"> 6.6, &#8220;메시지&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>메시지 전송 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_14_e_mail_발송" class="discrete">14. E-mail 발송</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 E-mail을 발송합니다.<br>
<span class="image"><img src="doc/800_drawing/images/email.png" alt="email" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
메시지
</td>
<td class="hdlist2">
<p>전송할 E-mail을 선택합니다. E-mail 설정이 선행되어야 합니다. E-mail 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Network</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">메시지</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_message"> 6.6, &#8220;메시지&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
수신자
</td>
<td class="hdlist2">
<p>E-mail을 받을 수신자 또는 수신자 그룹을 선택합니다. 수신자 설정이 선행되어야 합니다. 수신자 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Network</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">메시지</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_message"> 6.6, &#8220;메시지&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>E-mail 전송 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_15_mqtt_데이터_발행" class="discrete">15. MQTT 데이터 발행</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 토픽의 MQTT 데이터를 발행합니다.<br>
<span class="image"><img src="doc/800_drawing/images/MQTT.png" alt="MQTT" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
Topic 이름
</td>
<td class="hdlist2">
<p>데이터를 발행할 토픽을 선택합니다. MQTT 설정이 선행되어야 합니다. MQTT 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Network</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">MQTT</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_MQTT"> 6.5, &#8220;MQTT&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>데이터 발행 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_16_데이터베이스_쿼리_실행" class="discrete">16. 데이터베이스 쿼리 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 데이터베이스 쿼리를 실행합니다.<br>
<span class="image"><img src="doc/800_drawing/images/databasequery.png" alt="databasequery" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
쿼리 이름
</td>
<td class="hdlist2">
<p>실행할 데이터베이스 쿼리를 선택합니다. 데이터베이스 설정이 선행되어야 합니다. 데이터베이스 설정은 <span class="menuseq"><b class="menu">기능 &amp; 설정</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">Network</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">Database</b></span>에서 합니다. 자세한 내용은 <strong>'<a href="#link_database"> 6.4, &#8220;Database&#8221;</a>'</strong> 를 참조하십시오.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>쿼리 실행 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_17_스크린_샷" class="discrete">17. 스크린 샷</h5>
<div class="paragraph">
<p>조건을 만족하면 지정한 모니터의 화면을 캡처합니다.<br>
<span class="image"><img src="doc/800_drawing/images/screenshot.png" alt="screenshot" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 캡처할 화면을 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>스크린 샷 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_18_사용자_로그인" class="discrete">18. 사용자 로그인</h5>
<div class="paragraph">
<p>조건을 만족하면 사용자 로그인 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/acuserlogin.png" alt="acuserlogin" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 사용자 로그인 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>사용자 로그인 창 팝업 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_19_사용자_로그아웃" class="discrete">19. 사용자 로그아웃</h5>
<div class="paragraph">
<p>조건을 만족하면 로그인 되어 있는 사용자를 로그아웃합니다.<br>
<span class="image"><img src="doc/800_drawing/images/aclogout.png" alt="aclogout" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 사용자가 로그아웃 되는 모니터를 선택합니다.</p>
</td>
</tr>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>사용자 로그아웃 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_20_레시피_설정_실행" class="discrete">20. 레시피 설정 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 레시피 설정 창이 나타납니다. 레시피를 수정·추가 할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/recipesetting.png" alt="recipesetting" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 레시피 설정 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
<h5 id="_21_사용자_계정_설정_실행" class="discrete">21. 사용자 계정 설정 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 사용자 계정 설정 창이 나타납니다. 사용자 계정을 수정·추가 할 수 있습니다.<br>
<span class="image"><img src="doc/800_drawing/images/useraccountsetting.png" alt="useraccountsetting" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 사용자 계정 설정 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_22_명령식_실행_창_열기" class="discrete">22. 명령식 실행 창 열기</h5>
<div class="paragraph">
<p>조건을 만족하면 스크립트 편집 창이 나타납니다. 입력한 스크립트를 실행합니다.<br>
<span class="image"><img src="doc/800_drawing/images/scriptsetting.png" alt="scriptsetting" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 스크립트 편집 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_23_통신_상태_모니터_실행" class="discrete">23. 통신 상태 모니터 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 통신 상태 모니터링 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/commmonitor.png" alt="commmonitor" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 통신 상태 모니터링 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_24_시스템_로그_모니터_실행" class="discrete">24. 시스템 로그 모니터 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 시스템 로그 모니터링 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/systemlogmonitor.png" alt="systemlogmonitor" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 시스템 로그 모니터링 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_25_태그_값_모니터_실행" class="discrete">25. 태그 값 모니터 실행</h5>
<div class="paragraph">
<p>조건을 만족하면 태그 값 모니터링 창이 나타납니다.<br>
<span class="image"><img src="doc/800_drawing/images/tagvaluemonitor.png" alt="tagvaluemonitor" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
모니터
</td>
<td class="hdlist2">
<p>멀티 모니터 설정 시, 태그 값 모니터링 창이 나타나는 모니터를 선택합니다.</p>
</td>
</tr>
</table>
</div>
<h5 id="_26_이중화_서버_절체" class="discrete">26. 이중화 서버 절체</h5>
<div class="paragraph">
<p>조건을 만족하면 이중화 서버 절체를 실행합니다.<br>
<span class="image"><img src="doc/800_drawing/images/switchredundant.png" alt="switchredundant" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>서버 절체 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_27_프로젝트_재실행" class="discrete">27. 프로젝트 재실행</h5>
<div class="paragraph">
<p>조건을 만족하면 프로젝트를 재실행합니다.<br>
<span class="image"><img src="doc/800_drawing/images/restart.png" alt="restart" width="50%"></span></p>
</div>
<div class="hdlist">
<table>
<tr>
<td class="hdlist1">
지연 시간 (×100ms)
</td>
<td class="hdlist2">
<p>프로젝트 재실행 대기 시간을 설정합니다.<br>
설정 범위: 0 ~ 9999</p>
</td>
</tr>
</table>
</div>
<h5 id="_28_런타임_종료" class="discrete">28. 런타임 종료</h5>
<div class="paragraph">
<p>조건을 만족하면 런타임을 종료합니다.<br>
<span class="image"><img src="doc/800_drawing/images/exit.png" alt="exit" width="50%"></span></p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_도움말">9. 도움말</h2>
<div class="sectionbody">
<div class="paragraph">
<p>SCADAMaster 사용 시 도움이 되는 정보를 표시합니다.</p>
</div>
<div class="sect2">
<h3 id="_정보">9.1. 정보</h3>
<div class="dlist">
<dl>
<dt class="hdlist1">SCADAMaster-Designer 정보</dt>
<dd>
<p>현재 사용중인 SCADAMaster-Designer의 버전을 표시합니다.</p>
</dd>
<dt class="hdlist1">라이선스 키락 정보</dt>
<dd>
<p>현재 PC에 장착된 키락의 정보가 표시됩니다.<br>
모델 이름, 라이선스 종류, 사용 가능한 태그 수, 사용 가능한 클라이언트 수, 사용 가능한 웹 클라이언트 수, 라이선스 옵션, 시리얼 번호가 표시됩니다.</p>
</dd>
</dl>
</div>
</div>
<div class="sect2">
<h3 id="_도움말_2">9.2. 도움말</h3>
<div class="paragraph">
<p>사용자 매뉴얼 PDF 파일이 열립니다.<br>
사용자 매뉴얼은 Autonics 웹사이트 (www.autonics.com)에서도 다운받을 수 있습니다. 최신 업데이트 정보는 웹사이트를 참조하십시오.<br>
<span class="menuseq"><b class="menu">SERVICE</b>&#160;<b class="caret">&#8250;</b> <b class="submenu">자료실</b>&#160;<b class="caret">&#8250;</b> <b class="menuitem">매뉴얼</b></span> 에서 'SCADAMaster' 키워드로 검색하면 검색 결과에서 'SCADAMaster 사용자 매뉴얼&#8217;을 찾을 수 있습니다. 웹사이트 로그인 후 다운로드하십시오.<br>
사용자 매뉴얼을 인쇄는 PDF 리더 소프트웨어를 통해 할 수있습니다. PDF 리더 소프트웨어로 다운받은 사용자 매뉴얼 PDF 파일을 열고 '인쇄' 메뉴를 클릭하십시오.</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_유지보수">10. 유지/보수</h2>
<div class="sectionbody">
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect1">
<h2 id="_index">Index</h2>
<div class="sectionbody">

</div>
</div>
</div>
<div id="footer">
<div id="footer-text">
 User Manual &#160;&#160;&#160; TCD210239AA<br>
Last updated 2022-01-04 08:06:56 +0900
</div>
</div>
<script type="text/x-mathjax-config">
MathJax.Hub.Config({
  messageStyle: "none",
  tex2jax: {
    inlineMath: [["\\(", "\\)"]],
    displayMath: [["\\[", "\\]"]],
    ignoreClass: "nostem|nolatexmath"
  },
  asciimath2jax: {
    delimiters: [["\\$", "\\$"]],
    ignoreClass: "nostem|noasciimath"
  },
  TeX: { equationNumbers: { autoNumber: "none" } }
})
MathJax.Hub.Register.StartupHook("AsciiMath Jax Ready", function () {
  MathJax.InputJax.AsciiMath.postfilterHooks.Add(function (data, node) {
    if ((node = data.script.parentNode) && (node = node.parentNode) && node.classList.contains("stemblock")) {
      data.math.root.display = "block"
    }
    return data
  })
})
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.9/MathJax.js?config=TeX-MML-AM_HTMLorMML"></script>
</body>
</html>